@prefix Center_Hall: <http://ucsd.edu/ontology/building/Center_Hall#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix ref: <https://brickschema.org/schema/Brick/ref#> .

Center_Hall:100 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:100A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:100B a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:100C a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:100D a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:101A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:102 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:103 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:104A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:105A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:105B a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:105C a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:106 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:107A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:107B a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:108A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:109A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:109B a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:109C a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:110 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:111A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:111B a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:112A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:113A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:113B a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:114 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:115A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:115B a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:116 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:117A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:117B a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:118 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:119A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:119B a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:119D a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:120 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:121 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:122 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:122A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:123 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:123A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:124 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:125 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:145-1 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:145-2 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:151 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:153 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:154 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:155 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:156 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:157 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:158 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:159 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:160 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:161 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:162 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:163 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:164 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:165 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:166 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:167 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:168 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:168A a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:169 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:170 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:171 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:171-1-0 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:171-1-1 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:171-1-2 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:171-1-3 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:171-1-4 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:171-1-5 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:171-1-6 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:171-1-7 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:171-1-8 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:171-1-9 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:171-2-0 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:171-2-1 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:171-B-0 a brick:Room ;
    brick:isPartOf Center_Hall:Basement .

Center_Hall:180 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:201A a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:209 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:212A a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:212B a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:212C a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:212D a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:212E a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:212F a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:212G a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:213 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:214B a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:214C a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:214D a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:214E a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:214F a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:214G a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:215 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:216B a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:216C a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:216D a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:216E a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:216F a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:216G a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:217A a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:217B a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:219 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:224A a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:224B a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:224C a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:225 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:226 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:227 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:228 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:229 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:230 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:231 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:232 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:233 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:234 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:234A a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:234B a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:235 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:235A a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:235B a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:236 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:236A a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:236B a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:237 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:245-1 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:245-2 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:251 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:252 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:253 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:254 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:255 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:256 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:257 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:258 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:259 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:260 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:261 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:262 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:263 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:264 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:265 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:266 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:267 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:268 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:269 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:270 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:271 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:272 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:273 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:275 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:276 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:277 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:301A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:301B a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:302A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:302B a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:308 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:309 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:309A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:312A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:314A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:315A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:323 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:332A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:332D a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:332E a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:334 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:335 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:335B a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:336 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:337 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:340 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:341 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:341A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:342B a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:351A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:353 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:355 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:356A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:362 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:367 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:368A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:372B a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:374A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:375A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:376A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:377A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:380-1 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:380-2 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:380A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:381A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:382 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:382A a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:383 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:384 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:385 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:386 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:387 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:AH-1.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "cc292c41-346a-5d55-a9f7-3c46b47fa302" ] .

Center_Hall:AH-1.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "13b1eabc-799f-5ea8-8532-a51dce32e0a3" ] .

Center_Hall:AH-1.CLGUNOCC-SP a brick:Unoccupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5e1a73ad-f61c-5cdd-b15d-74852f513aea" ] .

Center_Hall:AH-1.DA-H a brick:Discharge_Air_Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ccc50099-c534-5712-aa5d-01acea4f52ce" ] .

Center_Hall:AH-1.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f8dd8317-9aa3-583d-a7d8-f812512994f2" ] .

Center_Hall:AH-1.DATCLGMIN-SP a brick:Min_Discharge_Air_Temperature_Setpoint_Limit ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d2cf64da-b8fd-56db-9ce9-eaf7a6773d2f" ] .

Center_Hall:AH-1.DATHTGMAX-SP a brick:Max_Discharge_Air_Temperature_Setpoint_Limit ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "19be6cb0-6c37-5fc6-bd36-d155dc356072" ] .

Center_Hall:AH-1.DATSATISFIED-SP a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH-1.ECONSW-SP a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH-1.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "18ae33d7-5e32-5012-81dc-d19943bf39ab" ] .

Center_Hall:AH-1.EFFDAT-SP a brick:Effective_Discharge_Air_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "facae8b3-de62-5125-9e41-f56b8dbd2310" ] .

Center_Hall:AH-1.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "34e0b751-ab20-5c59-b792-d30aed34687a" ] .

Center_Hall:AH-1.FILT-S a brick:Filter_Status ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0d205ab2-bbc7-5178-99d9-27cdba9739e2" ] .

Center_Hall:AH-1.HTG-O a brick:Heating_Command ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d807fe85-0912-5235-aca3-4c32a96dd78b" ] .

Center_Hall:AH-1.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d37ce6c0-4e4c-58c8-a148-0ec2f73b8419" ] .

Center_Hall:AH-1.HTGUNOCC-SP a brick:Unoccupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "cd888db1-331b-5d4b-b333-2bb009078e3b" ] .

Center_Hall:AH-1.MA-T a brick:Mixed_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d7a5ac16-9817-5d3f-92b5-2d6715b66c26" ] .

Center_Hall:AH-1.MAD-O a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH-1.OA-T a brick:Outside_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d6f6e1fb-beb3-5bc0-9e6d-ea7a3b47d88e" ] .

Center_Hall:AH-1.OAD-MINPOS a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH-1.OCC-MODE a brick:Occupancy_Mode_Status ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e51ade67-8f42-596c-aba6-21ec49d95ad4" ] .

Center_Hall:AH-1.OCC-S a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d5f2a14a-2675-5ff7-8ae5-f85f1e856878" ] .

Center_Hall:AH-1.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a3fe0b23-ace6-50eb-9cab-cb07e0a787a3" ] .

Center_Hall:AH-1.RA-H a brick:Return_Air_Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dceeecf3-bbcd-516d-8e2e-497da814e380" ] .

Center_Hall:AH-1.RA-T a brick:Return_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d1a84e20-f1e3-5c4a-93f6-560107276c65" ] .

Center_Hall:AH-1.RF-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH-1.RF-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH-1.SF-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH-1.SF-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH-1.TUNING-RESET a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH-1.WC-C a brick:Mode_Command ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "99b3e528-e736-5ef1-b093-94e9d5fccf74" ] .

Center_Hall:AH-1.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dd7af830-eba4-5f90-adc8-26c47bba30c5" ] .

Center_Hall:AH-1.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c86460e5-6558-52d9-ac87-f5307b783057" ] .

Center_Hall:AH-1.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "519bb41c-5d42-5058-b8d5-ac80a1fa4eab" ] .

Center_Hall:AH-1.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH-2.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "02068f28-d239-5f24-9119-c36ef852c0fe" ] .

Center_Hall:AH-2.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4e06fdf9-38e5-5dcd-a3a7-55c4f3dadf6b" ] .

Center_Hall:AH-2.CLGUNOCC-SP a brick:Unoccupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "adabbab0-553d-5875-8c72-88e2678d3bcf" ] .

Center_Hall:AH-2.DA-H a brick:Discharge_Air_Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e313861d-6336-5eec-8f97-8a1838d9a40f" ] .

Center_Hall:AH-2.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "415a9bbc-c8d4-5978-b7ef-a684a079b6c7" ] .

Center_Hall:AH-2.DATCLGMIN-SP a brick:Min_Discharge_Air_Temperature_Setpoint_Limit ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4ccf11dd-1bc9-51cb-96a5-0a1b466d038a" ] .

Center_Hall:AH-2.DATHTGMAX-SP a brick:Max_Discharge_Air_Temperature_Setpoint_Limit ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ad66e55c-4bfd-53e0-9297-8fad5e4368cd" ] .

Center_Hall:AH-2.DATSATISFIED-SP a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH-2.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "426f5d46-7ad1-5933-b5ff-9a9d3ee3f943" ] .

Center_Hall:AH-2.EFFDAT-SP a brick:Effective_Discharge_Air_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "51773f2d-19d0-5347-a06c-bccb43145571" ] .

Center_Hall:AH-2.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ff251e94-f57a-5bc9-a373-a41133a4e417" ] .

Center_Hall:AH-2.FILT-S a brick:Filter_Status ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "aac1b484-8e42-5590-bd0a-86fa24c86cfe" ] .

Center_Hall:AH-2.FIRE-A a brick:Fire_Alarm_Control_Panel ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3934c053-28b8-59c2-83b9-6c5f61448a3b" ] .

Center_Hall:AH-2.HTG-O a brick:Heating_Command ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "80e167e4-4f63-51ce-a471-0e435ea49b4d" ] .

Center_Hall:AH-2.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "43c8b89c-629a-5082-9b7c-cbc74d68376f" ] .

Center_Hall:AH-2.HTGUNOCC-SP a brick:Unoccupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d1df7fa3-e2ac-5bcc-bfda-a8e2d3ef9c73" ] .

Center_Hall:AH-2.MA-T a brick:Mixed_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1de96565-9d0f-5889-8efa-1c3855608eda" ] .

Center_Hall:AH-2.MAD-O a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH-2.OA-T a brick:Outside_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1b3fd592-1172-58d1-b556-3518e993035d" ] .

Center_Hall:AH-2.OAD-MINPOS a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH-2.OCC-MODE a brick:Occupancy_Mode_Status ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "da20a992-339a-5420-a29d-e2f494af132f" ] .

Center_Hall:AH-2.OCC-S a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7c63140f-e836-5258-9529-ce74f9f40044" ] .

Center_Hall:AH-2.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8f7e7b40-d97e-5db7-b784-f4e58cb3273d" ] .

Center_Hall:AH-2.RA-H a brick:Return_Air_Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c51ee81f-74fb-5f7e-a911-4894fa9da3ac" ] .

Center_Hall:AH-2.RA-T a brick:Return_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "88078453-38ef-5468-8e3a-037cc32c9de6" ] .

Center_Hall:AH-2.RF-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH-2.RF-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH-2.RFHOA-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH-2.SF-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH-2.SF-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH-2.SFHOA-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH-2.TUNING-RESET a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH-2.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5346dc7e-967d-521d-8bdc-8874be53fdc0" ] .

Center_Hall:AH-2.WC-C a brick:Mode_Command ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9ca6c63c-c849-5b6f-a77b-8472168ad0bb" ] .

Center_Hall:AH-2.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "eb12441d-7b03-56d9-a92d-7ac9a9774683" ] .

Center_Hall:AH-2.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3af24381-9389-5f3a-b018-a35a04267f3a" ] .

Center_Hall:AH-2.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "94e9e4a2-2cb7-518a-9abe-51550d4d3ddf" ] .

Center_Hall:AH-2.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH-3.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:AH-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b227ac14-77d7-5005-b717-4ab0c6917f73" ] .

Center_Hall:AH-3.DA-H a brick:Discharge_Air_Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8a20605a-c860-5445-8980-09920e44e607" ] .

Center_Hall:AH-3.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fea7fd91-4f61-5412-a6e9-fe887cc94e46" ] .

Center_Hall:AH-3.DA2-P a brick:Discharge_Air_Static_Pressure_Sensor ;
    brick:isPointOf Center_Hall:AH-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8c1ce2da-eeae-5b43-ac64-1bb1f124d62c" ] .

Center_Hall:AH-3.DA3-P a brick:Discharge_Air_Static_Pressure_Sensor ;
    brick:isPointOf Center_Hall:AH-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ca470264-7df4-56bb-a257-fff485bdc791" ] .

Center_Hall:AH-3.DADPR2-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.DADPR3-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.DAP-SP a brick:Discharge_Air_Static_Pressure_Setpoint ;
    brick:isPointOf Center_Hall:AH-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c9879dae-9d0d-5f08-9f58-17933e49f6e6" ] .

Center_Hall:AH-3.DAT-SP a brick:Discharge_Air_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8260a121-676a-50c7-8064-8c59fde42a44" ] .

Center_Hall:AH-3.DPR2-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.DPR3-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.FILT-S a brick:Filter_Status ;
    brick:isPointOf Center_Hall:AH-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b2a05308-593c-5466-93a3-8c08d987cb19" ] .

Center_Hall:AH-3.MA-T a brick:Mixed_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "413c049f-c76e-51aa-814e-952e9fcc83bf" ] .

Center_Hall:AH-3.MAD-O a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.OA-T a brick:Outside_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f3d4ae26-d8a9-5fcc-8384-b0c5beff42bb" ] .

Center_Hall:AH-3.OAD-MINPOS a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.OCC2-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:AH-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "045df660-fb84-58b9-8537-3678bbc58d21" ] .

Center_Hall:AH-3.OCC3-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:AH-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c14ae240-0aa0-5355-b54a-8ec699ee337a" ] .

Center_Hall:AH-3.RA-H a brick:Return_Air_Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bcb80d56-87bd-507a-b02e-39bf135b793b" ] .

Center_Hall:AH-3.RA-T a brick:Return_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e7b01baf-5ba3-5f49-9204-3c85c319063c" ] .

Center_Hall:AH-3.RADPR2-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.RADPR3-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.RF-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.RF-DIFF a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.RF-O a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.RF-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.RFHOA-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.SF-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.SF-O a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.SF-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.SFHOA-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.TUNING-RESET a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH-3.WC-C a brick:Mode_Command ;
    brick:isPointOf Center_Hall:AH-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "32f98e0a-7e1b-5f79-b3b9-974eb3952210" ] .

Center_Hall:AH-4.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:AH-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f86e7cc1-a979-5ae3-a9a1-8af7b2801a9c" ] .

Center_Hall:AH-4.DA-H a brick:Discharge_Air_Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0dc1ef70-3e95-595e-8f5a-05c9b1f6eaa9" ] .

Center_Hall:AH-4.DA-P a brick:Discharge_Air_Static_Pressure_Sensor ;
    brick:isPointOf Center_Hall:AH-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "141e54a1-2667-56ab-81f4-046f3fa15b2c" ] .

Center_Hall:AH-4.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e0523ede-4683-55f8-a260-2f0e1239ba34" ] .

Center_Hall:AH-4.DAP-SP a brick:Discharge_Air_Static_Pressure_Setpoint ;
    brick:isPointOf Center_Hall:AH-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "346634ef-c9cf-5492-b918-ff524984e35e" ] .

Center_Hall:AH-4.DAT-SP a brick:Discharge_Air_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7523270d-d541-5af6-be56-55652098a49b" ] .

Center_Hall:AH-4.ECONSWO-SP a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH-4.FILT-S a brick:Filter_Status ;
    brick:isPointOf Center_Hall:AH-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8689907d-4d52-5eee-af98-180443af6036" ] .

Center_Hall:AH-4.MA-T a brick:Mixed_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1ff1d103-7e07-574d-8b90-e9b91dd31722" ] .

Center_Hall:AH-4.MAD-O a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH-4.OA-T a brick:Outside_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "039ebd88-2319-5730-b8d6-12988c661188" ] .

Center_Hall:AH-4.OAD-MINPOS a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH-4.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:AH-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8f350a04-5f6f-588c-a775-835049fb678d" ] .

Center_Hall:AH-4.RA-H a brick:Return_Air_Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6de8d935-6788-56d3-b53f-d6edb94915ea" ] .

Center_Hall:AH-4.RA-T a brick:Return_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0dc3b49c-b12d-5948-a10d-ee1cc4e95895" ] .

Center_Hall:AH-4.RF-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH-4.RF-DIFF a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH-4.RF-O a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH-4.RF-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH-4.SF-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH-4.SF-O a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH-4.SF-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH-4.TUNING-RESET a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH-4.WC-C a brick:Mode_Command ;
    brick:isPointOf Center_Hall:AH-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a93f4738-5391-581b-9506-c3a3c321e040" ] .

Center_Hall:AH-5.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "76cea6b9-8a78-506d-b1fe-e32ba941a7a3" ] .

Center_Hall:AH-5.DA-H a brick:Discharge_Air_Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1836f573-2671-5bd8-bfc9-3f5cc01a8fee" ] .

Center_Hall:AH-5.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "81b78a10-42e8-5f5b-95c6-d29fd66b1a77" ] .

Center_Hall:AH-5.DA1-P a brick:Discharge_Air_Static_Pressure_Sensor ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a16dfa94-285c-5c74-bc98-723f8b1ed830" ] .

Center_Hall:AH-5.DA3-P a brick:Discharge_Air_Static_Pressure_Sensor ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "035b54b9-864d-574a-9ce9-b97538e2f07c" ] .

Center_Hall:AH-5.DADPR1-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.DADPR2-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.DADPR3-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.DAP-SP a brick:Discharge_Air_Static_Pressure_Setpoint ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "cfcfe6e7-9e1a-570b-926c-1a6956d4fc9c" ] .

Center_Hall:AH-5.DAT-SP a brick:Discharge_Air_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6109240f-5bcd-503d-a78b-4f0d9a5c6523" ] .

Center_Hall:AH-5.DPR1-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.DPR2-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.DPR3-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.FILT-S a brick:Filter_Status ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "16347be5-3257-5848-a581-276575331d6d" ] .

Center_Hall:AH-5.MA-T a brick:Mixed_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "66c20181-a9d1-55c0-baad-7834b188f0ee" ] .

Center_Hall:AH-5.MAD-O a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.OA-T a brick:Outside_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dc87a6ce-5211-59c9-bf8e-f3dce71c2339" ] .

Center_Hall:AH-5.OAD-MINPOS a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.OCC1-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1bd3395e-88c7-5f44-b331-294ddea2f093" ] .

Center_Hall:AH-5.OCC2-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "91545fe6-e172-5b0f-9ef3-68cff93ce5f9" ] .

Center_Hall:AH-5.OCC3-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f83a2347-0c4b-51ec-8682-4846fc8aa726" ] .

Center_Hall:AH-5.RA-H a brick:Return_Air_Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "36b7e6c8-ce59-58ee-8ab8-c4d0e5f6753f" ] .

Center_Hall:AH-5.RA-T a brick:Return_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "175a8a9e-fb2d-521d-a00c-0fafa60e6ed9" ] .

Center_Hall:AH-5.RADPR1-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.RADPR2-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.RADPR3-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.RF-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.RF-DIFF a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.RF-O a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.RF-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.RFHOA-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.SF-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.SF-O a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.SF-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.SFHOA-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.TUNING-RESET a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH-5.WC-C a brick:Mode_Command ;
    brick:isPointOf Center_Hall:AH-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0bb042d1-0b7a-5a7f-be50-695cea00c96b" ] .

Center_Hall:AH-6.CHW-DP a brick:Chilled_Water_Differential_Pressure_Sensor ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7ae67b1d-0704-575f-aa04-25b963b4ed86" ] .

Center_Hall:AH-6.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8dabd1d0-2075-5ea2-9a94-76928d9abf25" ] .

Center_Hall:AH-6.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5dd8b65d-b8cf-5ca4-9eb5-dd97298a2590" ] .

Center_Hall:AH-6.CLGUNOCC-SP a brick:Unoccupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "321a0fc3-5f0f-5c9c-ba83-1908d47c5a5a" ] .

Center_Hall:AH-6.DA-H a brick:Discharge_Air_Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8346a68f-e6e0-58a9-a04a-e60033bb2f41" ] .

Center_Hall:AH-6.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8caaf6ae-bbbd-52b8-b6d2-4afb61733a7d" ] .

Center_Hall:AH-6.DATCLGMIN-SP a brick:Min_Discharge_Air_Temperature_Setpoint_Limit ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f6ec1509-9786-51e7-96fd-8d15ab404d47" ] .

Center_Hall:AH-6.DATHTGMAX-SP a brick:Max_Discharge_Air_Temperature_Setpoint_Limit ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bf22ffc3-e995-5505-85c5-bd796e8be402" ] .

Center_Hall:AH-6.DATSATISFIED-SP a brick:Point ;
    brick:isPointOf Center_Hall:AH-6 .

Center_Hall:AH-6.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bbc1d348-3890-5cdf-aa3d-093713c47d17" ] .

Center_Hall:AH-6.EFFDAT-SP a brick:Effective_Discharge_Air_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f44ff24b-5cd3-5f2a-8548-0c7cccdd276a" ] .

Center_Hall:AH-6.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bedcba8b-1ed8-5f6b-b3c3-abc6c0fe2874" ] .

Center_Hall:AH-6.FILT-S a brick:Filter_Status ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ac2b76b7-b841-5837-97c3-d6e6415ec167" ] .

Center_Hall:AH-6.HTG-O a brick:Heating_Command ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "617e0507-0ce9-5204-b229-f6026ed8a176" ] .

Center_Hall:AH-6.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "07fc4c85-5d9a-57eb-91b5-d8112bdec84e" ] .

Center_Hall:AH-6.HTGUNOCC-SP a brick:Unoccupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "453a5559-04a7-516f-852f-2c608c297038" ] .

Center_Hall:AH-6.MA-T a brick:Mixed_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "44441fe1-d507-5739-a677-88e17c62cd6f" ] .

Center_Hall:AH-6.MAD-O a brick:Point ;
    brick:isPointOf Center_Hall:AH-6 .

Center_Hall:AH-6.OA-T a brick:Outside_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3401b3e6-355c-5509-882a-ae873f37eccf" ] .

Center_Hall:AH-6.OAD-MINPOS a brick:Point ;
    brick:isPointOf Center_Hall:AH-6 .

Center_Hall:AH-6.OCC-MODE a brick:Occupancy_Mode_Status ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d76f6d44-06fa-53cb-bb72-5442e86c5929" ] .

Center_Hall:AH-6.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "49af1839-763b-5bdd-a911-69270d85a793" ] .

Center_Hall:AH-6.RA-CO2 a brick:Return_Air_CO2_Sensor ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "70ccb966-1fcf-542c-97f0-a6bf369e69f8" ] .

Center_Hall:AH-6.RA-H a brick:Return_Air_Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "91f60191-0bab-5440-a882-70bc111af247" ] .

Center_Hall:AH-6.RA-T a brick:Return_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d9374e63-2e13-5df9-a394-d5a7be854e1e" ] .

Center_Hall:AH-6.RF-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-6 .

Center_Hall:AH-6.RF-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-6 .

Center_Hall:AH-6.RFHOA-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-6 .

Center_Hall:AH-6.SF-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-6 .

Center_Hall:AH-6.SF-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-6 .

Center_Hall:AH-6.SFHOA-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-6 .

Center_Hall:AH-6.TUNING-RESET a brick:Point ;
    brick:isPointOf Center_Hall:AH-6 .

Center_Hall:AH-6.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5807fb44-1e79-5484-aecc-401c63eaab8e" ] .

Center_Hall:AH-6.WC-C a brick:Mode_Command ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "df939180-7b9b-55c1-a45a-277cc30e2c48" ] .

Center_Hall:AH-6.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2bb31997-e8f4-5c3e-a9f7-2c6decc1a155" ] .

Center_Hall:AH-6.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "aba5ee84-a828-526c-9087-214fca753518" ] .

Center_Hall:AH-6.ZN-OCC-S a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6ac3480a-c5a8-5ec6-9322-0bb28fbb3a08" ] .

Center_Hall:AH-6.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4c05a070-c104-5cbb-8220-8eba8952ea33" ] .

Center_Hall:AH-6.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:AH-6 .

Center_Hall:AH-7.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:AH-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "42ed4f21-6b60-5526-b898-06196ef79668" ] .

Center_Hall:AH-7.DA-H a brick:Discharge_Air_Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ca8aa806-0a65-5821-ade6-69637f90370d" ] .

Center_Hall:AH-7.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "082327d6-fcc5-589d-bea0-ce08dcd19c4d" ] .

Center_Hall:AH-7.DA2-P a brick:Discharge_Air_Static_Pressure_Sensor ;
    brick:isPointOf Center_Hall:AH-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9d62426d-447c-5958-a46c-984ab84cd321" ] .

Center_Hall:AH-7.DA3-P a brick:Discharge_Air_Static_Pressure_Sensor ;
    brick:isPointOf Center_Hall:AH-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3898538a-d7e2-54fe-a2af-7db8fec8f301" ] .

Center_Hall:AH-7.DADPR2-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.DADPR3-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.DAP-SP a brick:Discharge_Air_Static_Pressure_Setpoint ;
    brick:isPointOf Center_Hall:AH-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f9463069-2a7d-55e3-8c86-4f7ba3093923" ] .

Center_Hall:AH-7.DAT-SP a brick:Discharge_Air_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:AH-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ccc349af-49d2-5e3e-8362-a95095eee2ee" ] .

Center_Hall:AH-7.DPR2-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.DPR3-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.FILT-S a brick:Filter_Status ;
    brick:isPointOf Center_Hall:AH-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "62409ab4-665c-5c0b-9252-ad69c336042b" ] .

Center_Hall:AH-7.MA-T a brick:Mixed_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a72e8a72-1270-5f55-a573-4432aa2e25e8" ] .

Center_Hall:AH-7.MAD-O a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.OA-T a brick:Outside_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c12358a4-8cce-5444-8e85-6dab32225c21" ] .

Center_Hall:AH-7.OAD-MINPOS a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.OCC2-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:AH-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "14cbaed3-5ca5-5a19-9dfa-5ed1709a4cb3" ] .

Center_Hall:AH-7.OCC3-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:AH-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f3ab5b65-637f-5940-83a0-431d896b24f4" ] .

Center_Hall:AH-7.RA-H a brick:Return_Air_Humidity_Sensor ;
    brick:isPointOf Center_Hall:AH-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "30c1c820-55fa-548f-b0af-3ec35dc07382" ] .

Center_Hall:AH-7.RA-T a brick:Return_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:AH-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3462b6df-f808-533c-bf52-e28970c26f9f" ] .

Center_Hall:AH-7.RADPR2-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.RADPR3-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.RF-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.RF-DIFF a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.RF-O a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.RF-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.RFHOA-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.SF-C a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.SF-O a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.SF-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.SFHOA-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.TUNING-RESET a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH-7.WC-C a brick:Mode_Command ;
    brick:isPointOf Center_Hall:AH-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6aa32db1-e7dd-5b6b-9cc6-33fa9461911f" ] .

Center_Hall:AH1-CLG-EVLV a brick:Thermal_Power_Meter ;
    brick:isPartOf Center_Hall:AH-1 .

Center_Hall:AH1-CLG-EVLV.CHWV-BTU a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH1-CLG-EVLV.CHWV-POWER a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH1-CLG-EVLV.CHWVR-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH1-CLG-EVLV.CHWVS-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH1-CLG-EVLV.ERROR a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH1-CLG-EVLV.FLOW a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH1-CLG-EVLV.FLOW-PER a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH1-HTG-EVLV a brick:Thermal_Power_Meter ;
    brick:isPartOf Center_Hall:AH-1 .

Center_Hall:AH1-HTG-EVLV.ERROR a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH1-HTG-EVLV.FLOW a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH1-HTG-EVLV.FLOW-PER a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH1-HTG-EVLV.HWV-BTU a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH1-HTG-EVLV.HWV-POWER a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH1-HTG-EVLV.HWVR-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH1-HTG-EVLV.HWVS-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-1 .

Center_Hall:AH2-CLG-EVLV a brick:Thermal_Power_Meter ;
    brick:isPartOf Center_Hall:AH-2 .

Center_Hall:AH2-CLG-EVLV.CHWV-BTU a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH2-CLG-EVLV.CHWV-POWER a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH2-CLG-EVLV.CHWVR-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH2-CLG-EVLV.CHWVS-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH2-CLG-EVLV.ERROR a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH2-CLG-EVLV.FLOW a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH2-CLG-EVLV.FLOW-PER a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH2-HTG-EVLV a brick:Thermal_Power_Meter ;
    brick:isPartOf Center_Hall:AH-2 .

Center_Hall:AH2-HTG-EVLV.ERROR a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH2-HTG-EVLV.FLOW a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH2-HTG-EVLV.FLOW-PER a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH2-HTG-EVLV.HWV-BTU a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH2-HTG-EVLV.HWV-POWER a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH2-HTG-EVLV.HWVR-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH2-HTG-EVLV.HWVS-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-2 .

Center_Hall:AH3-CLG-EVLV a brick:Thermal_Power_Meter ;
    brick:isPartOf Center_Hall:AH-3 .

Center_Hall:AH3-CLG-EVLV.CHWV-BTU a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH3-CLG-EVLV.CHWV-POWER a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH3-CLG-EVLV.CHWVR-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH3-CLG-EVLV.CHWVS-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH3-CLG-EVLV.ERROR a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH3-CLG-EVLV.FLOW a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH3-CLG-EVLV.FLOW-PER a brick:Point ;
    brick:isPointOf Center_Hall:AH-3 .

Center_Hall:AH4-CLG-EVLV a brick:Thermal_Power_Meter ;
    brick:isPartOf Center_Hall:AH-4 .

Center_Hall:AH4-CLG-EVLV.CHWV-BTU a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-CLG-EVLV.CHWV-POWER a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-CLG-EVLV.CHWVR-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-CLG-EVLV.CHWVS-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-CLG-EVLV.ERROR a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-CLG-EVLV.FLOW a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-CLG-EVLV.FLOW-PER a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-EFVFD.ALARM a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-EFVFD.DRIVE-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-EFVFD.FLT-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-EFVFD.FREQ a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-EFVFD.HAND-AUTO a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-EFVFD.KW-HRS a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-EFVFD.MAINT-REQ a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-EFVFD.MW-HRS a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-EFVFD.PWR-KW a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-SFVFD.ALARM a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-SFVFD.DRIVE-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-SFVFD.FLT-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-SFVFD.FREQ a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-SFVFD.HAND-AUTO a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-SFVFD.KW-HRS a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-SFVFD.MAINT-REQ a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-SFVFD.MW-HRS a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH4-SFVFD.PWR-KW a brick:Point ;
    brick:isPointOf Center_Hall:AH-4 .

Center_Hall:AH5-CLG-EVLV a brick:Thermal_Power_Meter ;
    brick:isPartOf Center_Hall:AH-5 .

Center_Hall:AH5-CLG-EVLV.CHWV-BTU a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH5-CLG-EVLV.CHWV-POWER a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH5-CLG-EVLV.CHWVR-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH5-CLG-EVLV.CHWVS-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH5-CLG-EVLV.ERROR a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH5-CLG-EVLV.FLOW a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH5-CLG-EVLV.FLOW-PER a brick:Point ;
    brick:isPointOf Center_Hall:AH-5 .

Center_Hall:AH7-CLG-EVLV a brick:Thermal_Power_Meter ;
    brick:isPartOf Center_Hall:AH-7 .

Center_Hall:AH7-CLG-EVLV.CHWV-BTU a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-CLG-EVLV.CHWV-POWER a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-CLG-EVLV.CHWVR-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-CLG-EVLV.CHWVS-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-CLG-EVLV.ERROR a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-CLG-EVLV.FLOW a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-CLG-EVLV.FLOW-PER a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-EFVFD.ALARM a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-EFVFD.DRIVE-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-EFVFD.FLT-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-EFVFD.FREQ a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-EFVFD.HAND-AUTO a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-EFVFD.KW-HRS a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-EFVFD.MAINT-REQ a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-EFVFD.MW-HRS a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-EFVFD.PWR-KW a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-SFVFD.ALARM a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-SFVFD.DRIVE-T a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-SFVFD.FLT-S a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-SFVFD.FREQ a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-SFVFD.HAND-AUTO a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-SFVFD.KW-HRS a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-SFVFD.MAINT-REQ a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-SFVFD.MW-HRS a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:AH7-SFVFD.PWR-KW a brick:Point ;
    brick:isPointOf Center_Hall:AH-7 .

Center_Hall:B01 a brick:Room ;
    brick:isPartOf Center_Hall:Basement .

Center_Hall:B02 a brick:Room ;
    brick:isPartOf Center_Hall:Basement .

Center_Hall:B03 a brick:Room ;
    brick:isPartOf Center_Hall:Basement .

Center_Hall:B04 a brick:Room ;
    brick:isPartOf Center_Hall:Basement .

Center_Hall:B05 a brick:Room ;
    brick:isPartOf Center_Hall:Basement .

Center_Hall:B06 a brick:Room ;
    brick:isPartOf Center_Hall:Basement .

Center_Hall:B07 a brick:Room ;
    brick:isPartOf Center_Hall:Basement .

Center_Hall:B08 a brick:Room ;
    brick:isPartOf Center_Hall:Basement .

Center_Hall:B09 a brick:Room ;
    brick:isPartOf Center_Hall:Basement .

Center_Hall:B10 a brick:Room ;
    brick:isPartOf Center_Hall:Basement .

Center_Hall:B11 a brick:Room ;
    brick:isPartOf Center_Hall:Basement .

Center_Hall:B51 a brick:Room ;
    brick:isPartOf Center_Hall:Basement .

Center_Hall:B52 a brick:Room ;
    brick:isPartOf Center_Hall:Basement .

Center_Hall:B53 a brick:Room ;
    brick:isPartOf Center_Hall:Basement .

Center_Hall:CHWP3-VFD.ALARM a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP3-VFD.DRIVE-T a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP3-VFD.FLT-S a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP3-VFD.FREQ a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP3-VFD.HAND-AUTO a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP3-VFD.KW-HRS a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP3-VFD.MAIN-REQ a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP3-VFD.MW-HRS a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP3-VFD.PWR-KW a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP4-VFD.ALARM a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP4-VFD.DRIVE-T a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP4-VFD.FLT-S a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP4-VFD.FREQ a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP4-VFD.HAND-AUTO a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP4-VFD.KW-HRS a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP4-VFD.MAIN-REQ a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP4-VFD.MW-HRS a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:CHWP4-VFD.PWR-KW a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:PLANT.CHW-DP a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:PLANT.CHWP3-S a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:PLANT.CHWP4-S a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:PLANT.CHWR-F a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:PLANT.CHWR-P a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:PLANT.CHWR-T a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:PLANT.CHWS-T a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:PLANT.CHWS1-P a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:PLANT.CHWS2-P a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:PLANT.CHWSYS-EN a brick:Point ;
    brick:isPointOf Center_Hall: .

Center_Hall:VAV-1.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f808ba3c-4dd4-55bb-a5a3-3a02f1af6707" ] .

Center_Hall:VAV-1.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7fe2f74b-f83e-5c4c-b889-5d03ecb46fa4" ] .

Center_Hall:VAV-1.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "42cf6265-0ff4-5e61-be5f-679cea6de567" ] .

Center_Hall:VAV-1.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a3efabc2-9052-51d7-a2f0-e0a9535f0c25" ] .

Center_Hall:VAV-1.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f1278b76-c2b8-5b96-a503-72d89b89ae7b" ] .

Center_Hall:VAV-1.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "deec9722-81cc-57d5-b3cc-6db5608c69d5" ] .

Center_Hall:VAV-1.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9d76f679-9cd3-5f7a-9bc2-5c9a4b8c2b14" ] .

Center_Hall:VAV-1.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "81c8419b-12b9-582e-8e64-62d9dc9bfe81" ] .

Center_Hall:VAV-1.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "094e8d62-aaa7-5b33-bb80-ba5aed67f23c" ] .

Center_Hall:VAV-1.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4352d5ff-6dfe-55f2-9ae4-0644c5840ed6" ] .

Center_Hall:VAV-1.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4d2453e4-bd47-5dc5-a00e-61e8a44d924a" ] .

Center_Hall:VAV-1.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4e4b6c6c-a7b1-5c15-bbad-481c377b7962" ] .

Center_Hall:VAV-1.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c790b3b1-6636-5250-b4dc-449df6bc101e" ] .

Center_Hall:VAV-1.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c478517c-aaca-5fde-95e1-1d75c867910c" ] .

Center_Hall:VAV-1.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "543fcf67-7275-5b91-8acc-7d98e697f98b" ] .

Center_Hall:VAV-1.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8d3535a0-981f-54d3-a80d-d5aca45029a2" ] .

Center_Hall:VAV-1.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "67b1bd23-1ce1-55a3-90c0-afc94275974f" ] .

Center_Hall:VAV-1.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-1 .

Center_Hall:VAV-10.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f5d9aa2c-6cda-5ab1-ac8a-ca374e80819e" ] .

Center_Hall:VAV-10.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bf0f7a83-382d-5051-b0e1-79f03bfbbb12" ] .

Center_Hall:VAV-10.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7680ea80-4fe0-5144-be8f-a69931511151" ] .

Center_Hall:VAV-10.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e6cb13ff-2cd0-512b-989b-26d59763c2ec" ] .

Center_Hall:VAV-10.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0f6ef600-6973-5071-8fd0-f446d2545c92" ] .

Center_Hall:VAV-10.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "95a7be3c-5618-5091-9beb-5582cce9e883" ] .

Center_Hall:VAV-10.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9762f139-d094-57a7-830a-7484ad0d056d" ] .

Center_Hall:VAV-10.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d937d34e-e46e-577f-ba8d-c01019d4253a" ] .

Center_Hall:VAV-10.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ce546ec2-7341-534b-89dc-7e444f4d1a9e" ] .

Center_Hall:VAV-10.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1bffa1c6-84ac-5b7a-bfc6-e3d8e49182de" ] .

Center_Hall:VAV-10.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2c15f2e4-2f25-58ff-9a20-2ff7d9b9e2d1" ] .

Center_Hall:VAV-10.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "71fb43c3-ccc7-5116-87ce-9ec1a8afcf01" ] .

Center_Hall:VAV-10.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2e34f686-6712-5956-851c-2057547e8a8f" ] .

Center_Hall:VAV-10.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "990fb4aa-ffad-5f8a-b172-1dff16a3905e" ] .

Center_Hall:VAV-10.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8d6631a4-bebf-5840-992d-9a775ee5a190" ] .

Center_Hall:VAV-10.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e50e363b-0183-5bc0-9504-46a16b362005" ] .

Center_Hall:VAV-10.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a836f2e5-07ea-53ca-863a-2b375fbe9975" ] .

Center_Hall:VAV-10.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-1 .

Center_Hall:VAV-11.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c4b1d939-9349-5260-abe1-8de3d3d1bb24" ] .

Center_Hall:VAV-11.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5fc31a7b-dd45-5d72-b174-f2711bcd1ea2" ] .

Center_Hall:VAV-11.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3b6fe596-0028-5868-8ab7-989b3baec8c1" ] .

Center_Hall:VAV-11.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "baf7efdc-5c54-585e-9b3f-75672b98a757" ] .

Center_Hall:VAV-11.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "31f9329a-adb3-5ff0-bbfa-d33c79ab4b35" ] .

Center_Hall:VAV-11.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "023a019d-0ed8-5490-b13d-3129874a798b" ] .

Center_Hall:VAV-11.HTG-C a brick:Heating_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "890624de-7e89-57b2-9079-4c459de376d6" ] .

Center_Hall:VAV-11.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "536352fa-fc4a-5226-aeb6-190ac4923834" ] .

Center_Hall:VAV-11.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c5136a1f-5115-53fe-a446-d186f01eb1f2" ] .

Center_Hall:VAV-11.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "13d8235f-52e3-5a70-b52b-ad59d8d9f184" ] .

Center_Hall:VAV-11.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3dd297ce-6d03-50b1-9d54-8dc9866b96d4" ] .

Center_Hall:VAV-11.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "21b07069-a0fa-5814-a944-66bba2f9dbb7" ] .

Center_Hall:VAV-11.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c061fc8b-a6dc-55a7-b04d-14beb99a8eb4" ] .

Center_Hall:VAV-11.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b31cd395-19a0-5741-a0db-1986197c6432" ] .

Center_Hall:VAV-11.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a2e0f71d-a609-5112-b09d-b04faa61086b" ] .

Center_Hall:VAV-11.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "722d0ab6-b08c-50f5-a11a-f29fa70f3641" ] .

Center_Hall:VAV-11.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-1 .

Center_Hall:VAV-11.ZN-WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ce1040a4-89a5-5ea8-b9f6-5726c986d897" ] .

Center_Hall:VAV-12.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "432d2cd3-20cb-540c-b8f0-9c65d308f053" ] .

Center_Hall:VAV-12.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ee08fa74-8135-5da6-b764-77b95940a799" ] .

Center_Hall:VAV-12.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4d3ca6b4-562d-52cc-856b-1b3830e59005" ] .

Center_Hall:VAV-12.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dc3b5c99-f579-5c04-8fed-5eaf685d6ff8" ] .

Center_Hall:VAV-12.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "57caf38d-a02a-550b-b92e-51c27b87a9b9" ] .

Center_Hall:VAV-12.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5bf1d057-36b4-5864-87b7-51270ac04e58" ] .

Center_Hall:VAV-12.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "93e48d10-b445-5161-97d8-a3a35f443228" ] .

Center_Hall:VAV-12.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "36682ea5-e7ac-5611-b0c3-6885f6a1b7b2" ] .

Center_Hall:VAV-12.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0ac05c7f-a768-5fff-a05d-881c63e38093" ] .

Center_Hall:VAV-12.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f59115c3-076f-57f9-8858-9027f022a51f" ] .

Center_Hall:VAV-12.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2b8738ea-2a95-5ca8-8e36-eae211dc16bc" ] .

Center_Hall:VAV-12.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0c7fdd29-6046-532c-b526-cd34d3894a16" ] .

Center_Hall:VAV-12.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3adfebbb-d2ae-5209-91b7-e038c0837c60" ] .

Center_Hall:VAV-12.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1e5e1ae8-325a-50e5-a42a-dcdfaffd0560" ] .

Center_Hall:VAV-12.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0350b787-e412-5228-bc11-7894756d6655" ] .

Center_Hall:VAV-12.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4c66c4cf-48a8-5f25-a7d2-c809bb2906c5" ] .

Center_Hall:VAV-12.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d794f741-2beb-50dc-8d61-b487206df4b2" ] .

Center_Hall:VAV-12.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-1 .

Center_Hall:VAV-13.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "00578480-e462-501f-be48-785c9fdf3e59" ] .

Center_Hall:VAV-13.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4822aaa6-ab1e-50e1-8f4b-fad4782d5b7a" ] .

Center_Hall:VAV-13.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "560ad54c-484e-5dcc-91aa-9e1375de8916" ] .

Center_Hall:VAV-13.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2b4e6bc5-d2d6-5ff0-8a8d-28a35a5b0c7f" ] .

Center_Hall:VAV-13.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3602615a-0f29-5f2e-ad24-0f1d0e477dfe" ] .

Center_Hall:VAV-13.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "92159229-8582-5d28-8414-a6e6f81ab00a" ] .

Center_Hall:VAV-13.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fd7040de-3c71-555f-ac9c-0f91258814f6" ] .

Center_Hall:VAV-13.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dbeaf52f-641e-54d7-aade-30887c5edd1d" ] .

Center_Hall:VAV-13.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c5de5ddb-1207-5f42-bbda-726a878e6a89" ] .

Center_Hall:VAV-13.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "09a65a3f-0c11-5885-9d33-5d704790f868" ] .

Center_Hall:VAV-13.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5bb395ae-4dcc-54ba-8748-11e10e630b5e" ] .

Center_Hall:VAV-13.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5f91309a-6e57-532a-9f27-7edc00c3fd86" ] .

Center_Hall:VAV-13.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2703cf75-3827-5ffd-9b45-d21e834acef5" ] .

Center_Hall:VAV-13.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "00692ad1-d967-5c5f-afe2-1353337bac64" ] .

Center_Hall:VAV-13.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d66e89c0-dbca-5943-8b5b-1b3511caeb48" ] .

Center_Hall:VAV-13.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "15abcb5d-08b8-5c14-95d1-6b6610822a47" ] .

Center_Hall:VAV-13.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "00e3bc2b-3aff-544f-a44e-e533e73a9bfe" ] .

Center_Hall:VAV-13.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-1 .

Center_Hall:VAV-14.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8dc29f39-5de8-558c-a58c-cee0a28ef74e" ] .

Center_Hall:VAV-14.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a8fa2be1-0e7c-5fd4-96b5-4d9df5e982a9" ] .

Center_Hall:VAV-14.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "30444732-fd17-5990-8793-ffd1c778b74c" ] .

Center_Hall:VAV-14.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "421494a4-caa0-533e-a196-64fe69211a7b" ] .

Center_Hall:VAV-14.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f7d048f5-bfc0-5428-91b4-a4afddaf9b07" ] .

Center_Hall:VAV-14.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "de26be30-a484-5261-9de0-394ccf7bb006" ] .

Center_Hall:VAV-14.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c1ca02aa-e2b3-5470-bf65-2c68a5d421e3" ] .

Center_Hall:VAV-14.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fcd17190-3613-5236-963b-682aef8644e7" ] .

Center_Hall:VAV-14.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "27edfff9-ab25-5412-ac9c-c846ba470425" ] .

Center_Hall:VAV-14.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b90b5bd8-f868-56c2-b78b-543a547188da" ] .

Center_Hall:VAV-14.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a54e8953-f85d-5290-873e-1b9d9f39e225" ] .

Center_Hall:VAV-14.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c9175691-6340-52d1-85dd-91a148d73c1e" ] .

Center_Hall:VAV-14.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ace185e3-eea6-5cfe-be09-8b9f2a314d44" ] .

Center_Hall:VAV-14.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "08d1eaea-a10d-5c9d-8452-dc38da9de31a" ] .

Center_Hall:VAV-14.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "13cde886-f004-5951-828f-7df89a5dd12f" ] .

Center_Hall:VAV-14.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "803cdcfa-1025-5bfd-a0a8-1ad66a447fdc" ] .

Center_Hall:VAV-14.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b89c7bb5-11b9-5679-94a7-302f9103e71d" ] .

Center_Hall:VAV-14.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-1 .

Center_Hall:VAV-15.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bedf8efc-3095-5a7a-b6c6-8d3d77dd0bb9" ] .

Center_Hall:VAV-15.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "adee5c0e-0e9f-5072-b3b6-85206aa4976a" ] .

Center_Hall:VAV-15.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3499f57f-27a1-51e6-b2bf-29583f55c4cf" ] .

Center_Hall:VAV-15.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0a75c5f9-76c2-5731-8647-c630d67c1d3b" ] .

Center_Hall:VAV-15.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "47d54f85-d1f1-5f31-9534-aadbdc3f5d72" ] .

Center_Hall:VAV-15.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3612ac8c-90bb-58ad-ad49-966b59923b3f" ] .

Center_Hall:VAV-15.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "de1f2f11-8e56-5bd6-924b-238388e7e1c7" ] .

Center_Hall:VAV-15.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fe7726f6-f3a5-56a5-81a7-d5ea7a0774b4" ] .

Center_Hall:VAV-15.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4fb7e2c9-2513-56b6-afb8-4ab266d5f8fa" ] .

Center_Hall:VAV-15.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "17c0ca87-e54c-5ecf-a170-c9124f1f97ff" ] .

Center_Hall:VAV-15.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "05d4d2ff-badb-590d-aac7-0021c11badae" ] .

Center_Hall:VAV-15.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fdbdb587-dc05-5f2d-9267-6e71570a9223" ] .

Center_Hall:VAV-15.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e7cb102a-a9ba-5e25-be17-ad18f2e34fe0" ] .

Center_Hall:VAV-15.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "97c817d9-6fe2-5313-bfbd-58128f9c1b18" ] .

Center_Hall:VAV-15.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a97f7d73-e5a4-5c15-ac42-efc2bac634f5" ] .

Center_Hall:VAV-15.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6015661d-9b3a-5823-959e-f7cdd8124505" ] .

Center_Hall:VAV-15.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b84e51d5-e261-59b6-8623-5e2473a0be30" ] .

Center_Hall:VAV-15.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-1 .

Center_Hall:VAV-15.ZN2-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a23ff60d-5ecb-5213-8a0b-0c1a292adec8" ] .

Center_Hall:VAV-16.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "206bcc63-27cd-515f-891f-8266e0ca2bb7" ] .

Center_Hall:VAV-16.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7e4f9dd9-3054-5b6e-a981-b5da87ae1219" ] .

Center_Hall:VAV-16.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "512ccb8e-d62b-548b-b51d-328e0b8c47da" ] .

Center_Hall:VAV-16.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6d762da6-cdb1-5301-abb8-8d0afa842ce2" ] .

Center_Hall:VAV-16.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9b169947-5139-5f9e-bc66-1279547b1905" ] .

Center_Hall:VAV-16.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9a0b23d4-f50f-5b8d-8bfd-1dbaf7d3a61f" ] .

Center_Hall:VAV-16.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4c849116-dcc2-5b2d-8583-e0f93405ee8d" ] .

Center_Hall:VAV-16.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1be92bc3-0c1e-5b5d-97f4-f887929101b6" ] .

Center_Hall:VAV-16.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "81057c64-d83d-57ee-b171-cd942d586467" ] .

Center_Hall:VAV-16.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e4f09705-d763-543a-a2e0-1d130e232c07" ] .

Center_Hall:VAV-16.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3abfd465-3f27-540e-b347-d88ecd38ffc0" ] .

Center_Hall:VAV-16.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e8802f81-3994-55ab-95bb-d93cc64f8afb" ] .

Center_Hall:VAV-16.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4a267ebd-1f8c-5f3e-90c3-c3b58129dbd0" ] .

Center_Hall:VAV-16.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fff2742b-fc89-53a5-b826-e14d7cbf4283" ] .

Center_Hall:VAV-16.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c1aa78f5-0aa7-5c95-984b-b36fa76b74df" ] .

Center_Hall:VAV-16.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fefe31f0-d38f-526a-a14a-d24c65795720" ] .

Center_Hall:VAV-16.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-1 .

Center_Hall:VAV-16.ZN-WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "02deeaba-6de5-5970-a191-a2336b5e72f9" ] .

Center_Hall:VAV-17.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "407cf3df-db1a-56b8-8e2e-c2f455e9b570" ] .

Center_Hall:VAV-17.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "773d6a01-5c09-5d16-9a84-8a2062cb5fb1" ] .

Center_Hall:VAV-17.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "cc17fbbf-61a8-5f6f-b093-cf9c02bd0092" ] .

Center_Hall:VAV-17.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f6f73e4a-bebe-5f63-92d3-4bd01784595b" ] .

Center_Hall:VAV-17.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3653a9bf-2727-563a-879f-a52c18545b5c" ] .

Center_Hall:VAV-17.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3aeff4a3-ca3c-527e-b1ac-fa549637431c" ] .

Center_Hall:VAV-17.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "38d3188f-6846-5c89-864a-3e8fd526fa2c" ] .

Center_Hall:VAV-17.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "14b9d314-833c-5e77-b144-f1be512bdb25" ] .

Center_Hall:VAV-17.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ae655f15-5b03-5bf9-9f5d-5804a98ac931" ] .

Center_Hall:VAV-17.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f88130cc-2041-5226-b2b1-e3f1b9e6bda8" ] .

Center_Hall:VAV-17.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4b8c5761-e1a6-5be6-8cd8-9fcb202415e8" ] .

Center_Hall:VAV-17.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "316b0104-23fe-5545-95e5-240d1c88e658" ] .

Center_Hall:VAV-17.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d3767796-9803-505f-a999-9dc153d706fb" ] .

Center_Hall:VAV-17.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dd963019-af74-5339-8486-69d3de4b8688" ] .

Center_Hall:VAV-17.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5edc20d1-589a-5cfc-81ee-6a2bba474eac" ] .

Center_Hall:VAV-17.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3f2d9573-4c50-51ad-b821-881df370c4ab" ] .

Center_Hall:VAV-17.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b0c2a719-c68f-5406-898d-fa5d450e7bc6" ] .

Center_Hall:VAV-17.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-1 .

Center_Hall:VAV-18.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f175d9be-4a67-59ee-9757-8a56c2cb942d" ] .

Center_Hall:VAV-18.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "cd25517d-698c-5e74-bb41-11e650e0e4b3" ] .

Center_Hall:VAV-18.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "48789c07-b687-51bd-803a-56bbfae432d8" ] .

Center_Hall:VAV-18.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ac622604-6c37-5700-85b5-f20ebbab2a4e" ] .

Center_Hall:VAV-18.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8415512e-1932-58bd-a5a5-45cd40eeca2c" ] .

Center_Hall:VAV-18.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a94f87ec-ee5e-5bfa-bb8d-c772fc9ec27f" ] .

Center_Hall:VAV-18.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "48acb7ca-7f8a-5da1-a3fd-8cdaf895f36a" ] .

Center_Hall:VAV-18.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f3763883-063f-58d0-9bd1-716c9e09cbfa" ] .

Center_Hall:VAV-18.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8aade8e4-5f9e-51f8-a6c1-7b7606e273f6" ] .

Center_Hall:VAV-18.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "00895061-f9cc-54fa-a82c-38965e729cea" ] .

Center_Hall:VAV-18.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a047d699-daf8-5024-ace9-e96b09a590a5" ] .

Center_Hall:VAV-18.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "77ff79a1-71b9-5274-8ac8-82bffa695820" ] .

Center_Hall:VAV-18.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fb29ef3e-0e36-5327-8269-31af7418235a" ] .

Center_Hall:VAV-18.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "00adc281-a0e2-5a76-9939-38c4cc5e330d" ] .

Center_Hall:VAV-18.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ab9b9042-9c66-5f79-9cd1-5d5d95c8f360" ] .

Center_Hall:VAV-18.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5b94190b-d39b-51e7-a5f5-5ed7b5a42881" ] .

Center_Hall:VAV-18.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8a566477-41e9-55f0-883c-5b0471efe32c" ] .

Center_Hall:VAV-18.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-1 .

Center_Hall:VAV-19.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "668a1fc6-9b16-5dbb-8fe6-812a4786907d" ] .

Center_Hall:VAV-19.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8f6eb891-8e51-5453-aab5-d787e7ef330e" ] .

Center_Hall:VAV-19.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "825ee499-4974-548a-8e0c-ee38b423fae6" ] .

Center_Hall:VAV-19.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "372b5084-59c5-5e75-93b0-c0b0c8996199" ] .

Center_Hall:VAV-19.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "365c200d-6fb8-52a3-82d6-12d50df5e6e9" ] .

Center_Hall:VAV-19.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bab3a8bd-3494-5093-bede-b6ddcda34136" ] .

Center_Hall:VAV-19.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d624011d-9f11-5728-91bf-31fe20def1d3" ] .

Center_Hall:VAV-19.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "111359e8-0e5b-5c5b-8b03-5d979506fb73" ] .

Center_Hall:VAV-19.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0d2d2d11-a2e9-55ac-8e79-0543790ab132" ] .

Center_Hall:VAV-19.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3e0e4134-d016-5c54-a367-665299117e94" ] .

Center_Hall:VAV-19.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4e1f0b36-686f-5847-bfde-992070b573bd" ] .

Center_Hall:VAV-19.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d9e236a3-42e4-5a12-aca0-422b4478aef6" ] .

Center_Hall:VAV-19.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "06958bea-24e4-5d4c-873d-5913f3642f59" ] .

Center_Hall:VAV-19.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f48b3189-384a-5071-8dec-654e263ff4d7" ] .

Center_Hall:VAV-19.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "18f2744e-7f2e-5d8b-b2af-aa9eaf97cad2" ] .

Center_Hall:VAV-19.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e6033af2-2eb2-5652-b64f-6b7db559e2d0" ] .

Center_Hall:VAV-19.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-1 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "53873ff2-cee4-5aed-a28c-24c6bae0b1e4" ] .

Center_Hall:VAV-19.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-1 .

Center_Hall:VAV-2.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0f482975-69bf-5df1-ac0d-97f2fb1f359a" ] .

Center_Hall:VAV-2.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7b877458-81ca-56f6-96e8-79b028b0c4da" ] .

Center_Hall:VAV-2.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "197119af-eb33-5da8-84ce-753645afdab9" ] .

Center_Hall:VAV-2.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a4e23416-e2be-5587-9e8a-cf7e9d8b03da" ] .

Center_Hall:VAV-2.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5bcb796a-7381-5c6a-8892-45f4d0bf188f" ] .

Center_Hall:VAV-2.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1809439a-9871-5000-8f23-1ae79a7b3e66" ] .

Center_Hall:VAV-2.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d6692759-e903-520f-88dd-c59be07fbd39" ] .

Center_Hall:VAV-2.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "25d93d40-310f-55fe-abb4-3f34edd4bdb9" ] .

Center_Hall:VAV-2.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f4d8129d-eb1e-5e76-8563-5ac1c1d0a545" ] .

Center_Hall:VAV-2.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "60bd85fa-fa43-5a45-8b9a-28b0d75c918d" ] .

Center_Hall:VAV-2.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "78b62a90-aed5-5f32-9d3d-23009cd091da" ] .

Center_Hall:VAV-2.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7d40d04f-abe4-5695-b25d-d73b417c80ca" ] .

Center_Hall:VAV-2.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d8cdf42d-7448-5b67-9fb0-3d368987bd42" ] .

Center_Hall:VAV-2.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "66cae042-1cbb-5155-8167-c05a3b1dbad3" ] .

Center_Hall:VAV-2.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "62834b58-f5cd-5f8f-8582-54f11e28e8e1" ] .

Center_Hall:VAV-2.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a6374325-2579-513d-9931-ec1c7720fa9d" ] .

Center_Hall:VAV-2.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c64a3878-9fef-518f-a283-48bd065ba252" ] .

Center_Hall:VAV-2.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-2 .

Center_Hall:VAV-20.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8a7fe493-1386-5ac1-a7cf-e87d82453843" ] .

Center_Hall:VAV-20.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d20996c5-5b06-5f04-9d54-e457c08b51c2" ] .

Center_Hall:VAV-20.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f8f60341-c419-545c-b43d-5b1f1c08e9e3" ] .

Center_Hall:VAV-20.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a1882f82-fc57-50a6-bd82-c9c94afded76" ] .

Center_Hall:VAV-20.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "431df3e6-a4bc-52a8-8945-62096179a993" ] .

Center_Hall:VAV-20.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ed082a3f-5193-57bc-b796-421a2c3cf210" ] .

Center_Hall:VAV-20.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "adef5544-398c-5c49-b468-b7902ef9c334" ] .

Center_Hall:VAV-20.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1022f0fa-9543-5c22-98c6-fe581865cc3d" ] .

Center_Hall:VAV-20.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c046004e-0c16-56d3-80eb-f280ed810c4a" ] .

Center_Hall:VAV-20.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "32b33e6f-3565-5582-94a7-defbefe0a7b3" ] .

Center_Hall:VAV-20.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6b64671a-8eb8-549f-a6d3-e949cb5947ad" ] .

Center_Hall:VAV-20.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6facefc9-51a1-587c-bbd4-411780d6b9ee" ] .

Center_Hall:VAV-20.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "927ef8b9-7436-5c3d-b08b-96e9f2402205" ] .

Center_Hall:VAV-20.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e7dd6592-5256-5969-b86c-091034f75a23" ] .

Center_Hall:VAV-20.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3d3a9b16-7f73-56e9-8f81-b5afd16c9d17" ] .

Center_Hall:VAV-20.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7f9357ac-869a-5c77-af92-4d17219bbf1e" ] .

Center_Hall:VAV-20.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0f94cc84-a50d-5a5f-806d-763324543d5d" ] .

Center_Hall:VAV-20.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-2 .

Center_Hall:VAV-21.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0f7d2408-820c-5271-b1a3-dc63f97987db" ] .

Center_Hall:VAV-21.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fb449a20-6f29-5cb8-95bc-0c56554e0e14" ] .

Center_Hall:VAV-21.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "debb318c-8f4e-5314-8c7b-3d878773fdcd" ] .

Center_Hall:VAV-21.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9a6b5bb4-a43a-5281-9aed-eb1b14a8c782" ] .

Center_Hall:VAV-21.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b51c05c0-b368-59e4-bea6-26285be06c92" ] .

Center_Hall:VAV-21.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d55826f3-bc64-5781-8682-438f5df23f65" ] .

Center_Hall:VAV-21.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6445d6e5-713e-5206-88c0-9c1d2952ca2b" ] .

Center_Hall:VAV-21.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "72f5305a-1d48-59d3-9ae1-4c1ddf4722a2" ] .

Center_Hall:VAV-21.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "32f1898a-3bbe-5483-8d8d-8fab31cd9607" ] .

Center_Hall:VAV-21.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bf90b940-3a63-5f87-9ef1-e1c23aee8144" ] .

Center_Hall:VAV-21.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b27a6773-20f4-562e-911f-5aa3934f590f" ] .

Center_Hall:VAV-21.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5f5ed106-2839-5fa3-8f2b-643ed540e1fe" ] .

Center_Hall:VAV-21.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bdcddca2-1d39-5d4f-8896-8ce7192a8fae" ] .

Center_Hall:VAV-21.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5fadda7a-8270-5d7a-a4f3-07ec4c9e8c27" ] .

Center_Hall:VAV-21.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e7951dc2-6277-57ea-b17e-289978d15756" ] .

Center_Hall:VAV-21.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f80496c3-097f-5b6c-b414-1adf84c54cc4" ] .

Center_Hall:VAV-21.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "eca12276-443f-5193-bfc6-6691a9a10541" ] .

Center_Hall:VAV-21.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-2 .

Center_Hall:VAV-22.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e1bdbe51-ba14-5820-ac8e-e4d8c1349fec" ] .

Center_Hall:VAV-22.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d9a6027e-69ab-512a-a684-6014402db086" ] .

Center_Hall:VAV-22.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "41087653-818a-5510-9713-291c190fe17a" ] .

Center_Hall:VAV-22.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d5fb6dba-0995-5a84-8c94-5849d51e39f0" ] .

Center_Hall:VAV-22.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5de64149-7496-558b-85f7-0de38235ef7e" ] .

Center_Hall:VAV-22.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7f94b2fc-c337-5348-b540-cc68020355c3" ] .

Center_Hall:VAV-22.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "11039a91-de6c-53bf-85a5-4bdbc7179f7f" ] .

Center_Hall:VAV-22.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9584be11-8856-53a0-a98c-74018198d444" ] .

Center_Hall:VAV-22.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fb0dc02d-d5e1-5129-8d36-b3388a949f06" ] .

Center_Hall:VAV-22.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f4b3eab7-dd94-54af-a11b-98235879c711" ] .

Center_Hall:VAV-22.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a13c1771-0cd9-5791-b41d-94b950dc9394" ] .

Center_Hall:VAV-22.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "475979d2-2163-5db3-8011-0251288e783b" ] .

Center_Hall:VAV-22.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "491da506-5e00-5eb5-822c-abba1c618983" ] .

Center_Hall:VAV-22.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "48848ee4-6e97-59a8-bdc7-4dc93f7ff6a9" ] .

Center_Hall:VAV-22.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "37cc8075-9ac1-5a3f-9b6c-2049f9c3c066" ] .

Center_Hall:VAV-22.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "afe12216-3108-5256-8ed3-c5eec687d87b" ] .

Center_Hall:VAV-22.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "53744570-18bf-5c08-817c-7cbb58f814b1" ] .

Center_Hall:VAV-22.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-2 .

Center_Hall:VAV-23.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "33be750c-dee5-58ea-8fd4-223cb77f3ed3" ] .

Center_Hall:VAV-23.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2acd3912-cfd0-5516-97ea-94c42cd4e7c6" ] .

Center_Hall:VAV-23.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "49346398-d19b-56b5-afb9-2bbe6319f74d" ] .

Center_Hall:VAV-23.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d7859aee-951f-53fa-a587-cc2121b3bac1" ] .

Center_Hall:VAV-23.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0b9a4d1b-3987-5b45-83b7-d44aa4063df8" ] .

Center_Hall:VAV-23.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "aa28e66f-9dd5-5792-ba3a-fabdb5fb2b5f" ] .

Center_Hall:VAV-23.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "91d15f2e-70b8-531f-bb9a-399a5898627e" ] .

Center_Hall:VAV-23.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f56903d3-c4eb-5258-b998-2da3ba020d23" ] .

Center_Hall:VAV-23.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "30646f9a-eea6-5507-a788-874e8d82bf91" ] .

Center_Hall:VAV-23.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "40463177-7464-5bc0-be13-52ccb6a23904" ] .

Center_Hall:VAV-23.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6c9626cc-e923-56ff-a39f-04ecd0095af1" ] .

Center_Hall:VAV-23.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2d69a42b-4ab3-5da6-a9ad-36c114c3e4ca" ] .

Center_Hall:VAV-23.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "873829be-5c1b-5b21-8811-69583e8c8392" ] .

Center_Hall:VAV-23.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "57393030-c97a-5b1d-8552-41fa7c148e16" ] .

Center_Hall:VAV-23.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "67db412f-5beb-52ac-b123-06608f8662fb" ] .

Center_Hall:VAV-23.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ca9ad7f4-6c40-5e02-84fd-d8657dadbe77" ] .

Center_Hall:VAV-23.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "53819425-b869-552f-87fa-dc23a99d5f4b" ] .

Center_Hall:VAV-23.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-2 .

Center_Hall:VAV-24.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "77af58a8-4294-5ef0-a18b-6672e634c5b0" ] .

Center_Hall:VAV-24.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f16ea9c3-55ed-505e-bfa5-1405a295017a" ] .

Center_Hall:VAV-24.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f44566e9-d616-5854-bc45-d4885fa3abbc" ] .

Center_Hall:VAV-24.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "332386ce-cf68-5709-b871-8cbfd1a8da19" ] .

Center_Hall:VAV-24.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "553edb0b-bd5f-5758-82cc-66eec0bcde60" ] .

Center_Hall:VAV-24.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a7e49e1f-c576-5a38-b905-b0ec3f613982" ] .

Center_Hall:VAV-24.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "82a2c1f2-52b5-54e2-82d1-f5f1db6e75a1" ] .

Center_Hall:VAV-24.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "99dbd697-36b0-5edc-b5f5-14f93c985a54" ] .

Center_Hall:VAV-24.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ca5931a8-2b7d-5643-a0f9-a1f5b2387d1f" ] .

Center_Hall:VAV-24.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0de0ddc4-a3ae-5d41-a8ae-fa4f0625b35a" ] .

Center_Hall:VAV-24.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c8b868f7-0a2e-5db8-9309-a5e4813b1fe8" ] .

Center_Hall:VAV-24.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "500b195b-b790-5108-aeca-1f3a089910d9" ] .

Center_Hall:VAV-24.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "018fc340-b5f7-5c74-b79e-873895be1792" ] .

Center_Hall:VAV-24.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "94081536-c677-5266-9024-4036a3e6f9f6" ] .

Center_Hall:VAV-24.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c1a97c95-0412-54c5-87c6-e6fd9e97b268" ] .

Center_Hall:VAV-24.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6e8d23ba-e26b-5500-b0d6-08ff66034137" ] .

Center_Hall:VAV-24.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ebabfacd-38bf-50ca-9c8e-d64cb0d8c996" ] .

Center_Hall:VAV-24.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-2 .

Center_Hall:VAV-25.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dd9b9409-cf23-5b83-8a26-9ba6e0ea153c" ] .

Center_Hall:VAV-25.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "584e3168-6ef2-5ff3-a0b8-be63ef89ddb8" ] .

Center_Hall:VAV-25.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ec351d07-4ab0-510c-8ac0-8dc49c4b4c6f" ] .

Center_Hall:VAV-25.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b1a10ddf-9bdc-5b8c-a2e2-0e3cff13a751" ] .

Center_Hall:VAV-25.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "02fa05bf-d854-5bff-ac22-b09e7fe2e1f8" ] .

Center_Hall:VAV-25.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a45ad10a-495e-5d8e-baed-d4e73ac747b6" ] .

Center_Hall:VAV-25.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e0f152cf-db2e-5d46-b2d8-f6bc4eb510e4" ] .

Center_Hall:VAV-25.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f71b60b0-9302-5ad4-9ba0-ef480787963b" ] .

Center_Hall:VAV-25.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8c48825d-1af7-5053-aa24-e711b26d11ab" ] .

Center_Hall:VAV-25.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b6f301b1-a9f6-5187-8880-da7453e80a2e" ] .

Center_Hall:VAV-25.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d0339d09-badb-5900-a576-7c46d70d9cb0" ] .

Center_Hall:VAV-25.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7fc278c6-c616-57cf-9ef4-27ed23209849" ] .

Center_Hall:VAV-25.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8994b870-d267-54d2-a532-7ec5a649a263" ] .

Center_Hall:VAV-25.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e9b0190e-762b-53f0-9916-ef559cd15c2c" ] .

Center_Hall:VAV-25.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "78b7a393-e141-55c0-9ae3-228e27b5db25" ] .

Center_Hall:VAV-25.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b63a3ae9-5f3b-5c28-aa0f-2158c807acfd" ] .

Center_Hall:VAV-25.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e2f5e764-07c4-51bb-a77e-b15e7071ae9f" ] .

Center_Hall:VAV-25.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-2 .

Center_Hall:VAV-25.ZN2-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dcc903bc-64c1-58bb-9ad8-7de1f01a5f3d" ] .

Center_Hall:VAV-26.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ed8b02ec-8370-553c-9038-a7b0d642fc47" ] .

Center_Hall:VAV-26.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2c28a0dc-e79b-5c48-957c-4290b343690e" ] .

Center_Hall:VAV-26.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1e007fad-64f1-533f-aba0-64df8e3cffe0" ] .

Center_Hall:VAV-26.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "962fb952-4e5a-5ad9-b8b3-8a47d068774c" ] .

Center_Hall:VAV-26.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a1a2269a-fc87-5b40-a655-fcb0698734f3" ] .

Center_Hall:VAV-26.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3906776e-737f-57b4-a896-b672e7eacac3" ] .

Center_Hall:VAV-26.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b9c339a0-5764-583c-98be-0a049ea3707b" ] .

Center_Hall:VAV-26.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7c35393f-1d77-5e9c-baf2-b4f697b2311e" ] .

Center_Hall:VAV-26.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0113eec3-7d84-526b-92bb-85e3224c0cc0" ] .

Center_Hall:VAV-26.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bd3d62c1-94a4-5d3d-ad29-182a4f49e234" ] .

Center_Hall:VAV-26.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c5015b9c-cc2b-5afe-ac68-153c07acf005" ] .

Center_Hall:VAV-26.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d11ec07d-76c9-5ac6-ae0a-f66d868f14f9" ] .

Center_Hall:VAV-26.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "12e40912-189d-5ec4-b098-030e14e4cfa4" ] .

Center_Hall:VAV-26.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "343a567f-0e27-514c-a58b-eb417e6b770a" ] .

Center_Hall:VAV-26.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a2f43623-eb95-5915-8046-72171ac826d5" ] .

Center_Hall:VAV-26.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d2d8486f-1462-5881-bb53-4501a03c7ba9" ] .

Center_Hall:VAV-26.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dd25869c-e4e5-544e-99e1-8e0c6fe6326b" ] .

Center_Hall:VAV-26.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-2 .

Center_Hall:VAV-27.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c60c3dee-b150-5048-8f6f-ee46dbc29ef8" ] .

Center_Hall:VAV-27.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e861140f-4a8c-54f3-ace7-8a7274678708" ] .

Center_Hall:VAV-27.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2780fa87-93ad-5d61-88b3-e82766f9974e" ] .

Center_Hall:VAV-27.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7cc9abec-5fa8-56a5-bd2e-4d9af0e0c7f9" ] .

Center_Hall:VAV-27.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9b343010-50db-5d68-abdc-ffd9e7e4c9b4" ] .

Center_Hall:VAV-27.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "91501bcd-efbc-57fa-926e-7b1b7a3b8a84" ] .

Center_Hall:VAV-27.HTG-C a brick:Heating_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ef973b9d-fb24-5e51-b0cb-2359eb15c389" ] .

Center_Hall:VAV-27.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4a00b950-e98f-5a9f-b977-3de90bdb863b" ] .

Center_Hall:VAV-27.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "393d225a-377d-572f-8259-5014f36d3bf6" ] .

Center_Hall:VAV-27.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "49e60274-bcb5-586c-99ad-ebce83b789ea" ] .

Center_Hall:VAV-27.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5c2ecc31-aa2f-5a41-92ea-53fc71de1457" ] .

Center_Hall:VAV-27.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4221a5d1-5b7d-53d5-bfb6-6f72bcab189f" ] .

Center_Hall:VAV-27.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f763e07a-92ae-5cb0-94ef-f2fc779dcd84" ] .

Center_Hall:VAV-27.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "703194a5-a2b3-5893-9b34-ab7c20a1ca34" ] .

Center_Hall:VAV-27.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d0184c24-3f40-5e1e-b854-ba21e171e01a" ] .

Center_Hall:VAV-27.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d739ba2f-177c-5fca-9a89-2ff39c7105fb" ] .

Center_Hall:VAV-27.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0f23bc3d-2b32-5edf-bda3-6d650b265486" ] .

Center_Hall:VAV-27.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-2 .

Center_Hall:VAV-28.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fb675047-dc61-562a-8e9e-2f259e3c11c6" ] .

Center_Hall:VAV-28.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7582fab1-07f1-5c13-b7bf-039ee43429f6" ] .

Center_Hall:VAV-28.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "582be64d-c449-5d1c-bf82-31614aed4beb" ] .

Center_Hall:VAV-28.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2f5d5baf-10ab-5ee7-b6c5-f6cf2126a992" ] .

Center_Hall:VAV-28.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d09a1aca-d248-54a1-aafc-d8c7b67d1f8a" ] .

Center_Hall:VAV-28.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2d09564d-2496-582a-bd70-a1d14b609e60" ] .

Center_Hall:VAV-28.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "83123ce0-c1a6-5f72-98e5-5772e8a7c6f9" ] .

Center_Hall:VAV-28.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c821853a-2f06-5a3b-9bc2-cead2a74ae7c" ] .

Center_Hall:VAV-28.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e062a1b8-7a2e-576e-bbda-72e60db73d98" ] .

Center_Hall:VAV-28.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "deb644ec-6ec6-547c-ba35-31fdf9a23371" ] .

Center_Hall:VAV-28.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a42dd26a-8532-5e54-9eff-5eae24014e77" ] .

Center_Hall:VAV-28.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "82c7eb2b-dfc2-5cf2-8596-7ec420ddbc28" ] .

Center_Hall:VAV-28.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6b2d5c8a-8ae8-5b27-9fc1-63b8bc535e83" ] .

Center_Hall:VAV-28.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b973d2f2-6659-5d01-8c98-e73d41267572" ] .

Center_Hall:VAV-28.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6929df8d-c386-5946-a339-ccff4fe2754a" ] .

Center_Hall:VAV-28.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7636530e-0acb-52cc-be89-9ded01ffa3b8" ] .

Center_Hall:VAV-28.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "450b96a9-eeec-5f73-8eed-07fef8927ba1" ] .

Center_Hall:VAV-28.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-2 .

Center_Hall:VAV-29.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bab15909-a092-5093-b3d6-12a6f470d783" ] .

Center_Hall:VAV-29.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6c352441-e77c-5af4-988b-61dcb862192e" ] .

Center_Hall:VAV-29.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "662c3168-941d-5573-858f-976a93fbce73" ] .

Center_Hall:VAV-29.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6acaf95d-9a84-5477-b59b-85146f2e340c" ] .

Center_Hall:VAV-29.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ea944773-cdf9-55f7-8e6f-acdc657d426d" ] .

Center_Hall:VAV-29.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e9968e9b-0f71-56be-a9cd-210dd6921e65" ] .

Center_Hall:VAV-29.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "08675688-514a-577f-8779-338dcb421a74" ] .

Center_Hall:VAV-29.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b39ca1ef-1a27-54d5-ac18-32385c402e36" ] .

Center_Hall:VAV-29.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5aa5d32b-57b9-55b7-9973-7dee6949100b" ] .

Center_Hall:VAV-29.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0b0fde98-9014-510c-8da8-f0b943eeec91" ] .

Center_Hall:VAV-29.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "793bc345-7be3-5301-bb1e-2d090b82e899" ] .

Center_Hall:VAV-29.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5a24ace0-1065-5dc7-804c-550f9fe10dda" ] .

Center_Hall:VAV-29.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ad6d9af3-607f-57b0-8091-5a0e7b226288" ] .

Center_Hall:VAV-29.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b41e1fb9-fb81-5afe-9c2e-62605a26eabb" ] .

Center_Hall:VAV-29.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d772aa3c-35d3-5dd3-940e-c2464687f023" ] .

Center_Hall:VAV-29.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fc2e8d20-f912-5221-9779-688a367fdd02" ] .

Center_Hall:VAV-29.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-2 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "888eccba-129b-541e-afd1-71263d3657ec" ] .

Center_Hall:VAV-29.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-2 .

Center_Hall:VAV-3.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9b58eb3e-d7fb-5bb9-a29d-df05e9306cca" ] .

Center_Hall:VAV-3.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f65754ab-e943-57d2-9766-1afb979c6476" ] .

Center_Hall:VAV-3.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "cedfe2f0-a51b-5df7-9e9f-90b2e9fc10d6" ] .

Center_Hall:VAV-3.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d55d3b7e-8a04-5813-b45a-e496aa2c0c61" ] .

Center_Hall:VAV-3.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dac3523b-a3a2-51fa-93e6-a1ec4a6d5ac4" ] .

Center_Hall:VAV-3.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c315d110-0339-5120-aca2-4a095377af83" ] .

Center_Hall:VAV-3.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b74ac97a-a839-57fc-8011-4b9563824e89" ] .

Center_Hall:VAV-3.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d7dc10d7-8e2a-5f3a-aca6-ccbb2457ceca" ] .

Center_Hall:VAV-3.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b79dd38c-5011-508f-805a-729cc59f54b4" ] .

Center_Hall:VAV-3.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8dd59653-0e22-529d-a0af-bd3aebad940d" ] .

Center_Hall:VAV-3.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "608a9bc5-53a4-5ba8-b79b-440a38d22853" ] .

Center_Hall:VAV-3.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "06c53741-57c0-5f89-98e3-34bcff14e048" ] .

Center_Hall:VAV-3.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "02ebd328-3992-5f25-9703-a6cea57172cc" ] .

Center_Hall:VAV-3.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6393c789-a7ff-5187-bbab-4ea63c082908" ] .

Center_Hall:VAV-3.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9238053f-0d23-595d-8b4e-9b697787dc7d" ] .

Center_Hall:VAV-3.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1df647fb-f4ea-5f1a-94c7-6ad9cb6f67ae" ] .

Center_Hall:VAV-3.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "08bfd53d-7537-5fa4-b8c1-eedc14bb8a5b" ] .

Center_Hall:VAV-3.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-3 .

Center_Hall:VAV-30.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b47b04d1-2412-5393-8549-e77268bad3f2" ] .

Center_Hall:VAV-30.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fb00d2d6-8b58-585c-9144-eab63c589140" ] .

Center_Hall:VAV-30.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "42898dba-8a1a-5265-a485-308cfbca6ea0" ] .

Center_Hall:VAV-30.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6c7bd089-6f20-58fe-97d1-952b22918c21" ] .

Center_Hall:VAV-30.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7f16920e-409e-52f8-9b07-bbdb3fdef005" ] .

Center_Hall:VAV-30.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c22a89b7-a19b-5179-b927-38e97a3cc584" ] .

Center_Hall:VAV-30.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dfe0d361-de68-589e-9cd9-0f90d72765d0" ] .

Center_Hall:VAV-30.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a53527aa-465c-57e6-b869-3fbbc26259bb" ] .

Center_Hall:VAV-30.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "61c4749f-3838-5dc0-a8f0-532d3e3f2955" ] .

Center_Hall:VAV-30.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0c8f91fd-f884-5843-a057-8cc020f67e39" ] .

Center_Hall:VAV-30.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2f7465e5-5647-5313-b673-8f6fe0f97136" ] .

Center_Hall:VAV-30.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "feb7d6bf-f12e-53b3-9dbb-5f1e960bd2ed" ] .

Center_Hall:VAV-30.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0512d523-de90-5dee-a160-1ee89d688109" ] .

Center_Hall:VAV-30.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "05803d03-0fb8-5792-b2a7-40d02a2d48e8" ] .

Center_Hall:VAV-30.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7a95c72c-4f88-5ec9-a8ed-db76a17f02a9" ] .

Center_Hall:VAV-30.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2745533a-7f87-5d46-8a54-74014259dbd5" ] .

Center_Hall:VAV-30.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d00aa63f-2271-5461-9543-55bee5cd3cd4" ] .

Center_Hall:VAV-30.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-3 .

Center_Hall:VAV-31.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d4cb7e9e-8011-526b-bf59-e912b7e862d7" ] .

Center_Hall:VAV-31.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ed92f99f-8b9c-5315-bd4f-c86f5456c06b" ] .

Center_Hall:VAV-31.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "374c2377-0217-53fa-8ad1-179cff0fc9a3" ] .

Center_Hall:VAV-31.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "589a30c4-d71f-545a-a94b-61f81527f2a7" ] .

Center_Hall:VAV-31.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1b2e56f6-d53f-57f9-a225-72eaa9298e8f" ] .

Center_Hall:VAV-31.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9657710e-71d8-50eb-9e0b-d32b68c734e0" ] .

Center_Hall:VAV-31.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dae482c8-cc9e-5e9a-90a9-985cdf3e35ea" ] .

Center_Hall:VAV-31.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "332c7960-502f-51ee-9333-092f4c620b39" ] .

Center_Hall:VAV-31.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ecbf78d3-81dd-5ff3-abd5-d3e672848821" ] .

Center_Hall:VAV-31.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "63fbf725-a1e6-507b-8e8a-65166f66f241" ] .

Center_Hall:VAV-31.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "24b7d219-a8d6-5e41-8c37-d314c05ff9b7" ] .

Center_Hall:VAV-31.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "15267dc3-960c-5788-acef-5ed19015898f" ] .

Center_Hall:VAV-31.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8ec516b6-ab80-587d-91e1-b54efb44d310" ] .

Center_Hall:VAV-31.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e864f3ff-1081-54c3-b5b4-ef1e5cddc4cb" ] .

Center_Hall:VAV-31.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6b23b045-c1e2-5628-81f1-207c7b60664d" ] .

Center_Hall:VAV-31.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "994914a5-e750-5fba-92cd-c18a03bacd4f" ] .

Center_Hall:VAV-31.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "53b7d275-8035-5e43-ab48-f64a16afff9e" ] .

Center_Hall:VAV-31.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-3 .

Center_Hall:VAV-32.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ffb363e4-2663-5d67-ae48-82de50f103b0" ] .

Center_Hall:VAV-32.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "09862292-6ba9-5d19-8d55-8215fe1d42fa" ] .

Center_Hall:VAV-32.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "99ce6e6e-9dda-517a-9f01-d95cced81fd5" ] .

Center_Hall:VAV-32.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e7ee99ac-b40d-5285-bff3-b6f9bd829d83" ] .

Center_Hall:VAV-32.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0f780cf4-0eb0-536c-be59-552dcb8ee0ff" ] .

Center_Hall:VAV-32.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e8cea74c-a0e1-5b42-922c-5a77738ec1af" ] .

Center_Hall:VAV-32.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a47098f1-5c72-5bf2-bf49-f517d380782f" ] .

Center_Hall:VAV-32.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "057937c8-626b-529f-80f9-a376ec0415f0" ] .

Center_Hall:VAV-32.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7f3b93d7-4535-5309-ba53-58ac4ae0ae3f" ] .

Center_Hall:VAV-32.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "70cafa5b-a087-5436-b247-b2c9d1f2c4df" ] .

Center_Hall:VAV-32.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "22e2074a-fba1-5761-b916-b9904242b06d" ] .

Center_Hall:VAV-32.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4d8b757b-3f71-5ea6-a4d0-7a1cf88804a0" ] .

Center_Hall:VAV-32.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "04d21c90-488e-5828-97f0-b96fed4621ba" ] .

Center_Hall:VAV-32.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d3a36b8d-eeb1-56b0-a9c4-db4eace32ba8" ] .

Center_Hall:VAV-32.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "cb157502-2c9d-5f2c-b9f8-0c0b70ea1ebe" ] .

Center_Hall:VAV-32.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3a60775c-4189-522d-9150-746fce60d6f4" ] .

Center_Hall:VAV-32.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-3 .

Center_Hall:VAV-33.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f5943163-8a9e-5f44-b956-5d61bcd6070d" ] .

Center_Hall:VAV-33.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "310185ce-4bc6-5cf1-8f18-a1f928d1faef" ] .

Center_Hall:VAV-33.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "57796008-8b68-5742-a510-3066b7bdc605" ] .

Center_Hall:VAV-33.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "11d6edc6-7c8c-5953-9ea2-de779db1f4f1" ] .

Center_Hall:VAV-33.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ff8a7c7f-9382-57db-aa70-1821f08acb7a" ] .

Center_Hall:VAV-33.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "585a8278-be3c-516a-9d97-5f3edf4fdb42" ] .

Center_Hall:VAV-33.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f2d326da-0198-5cde-941b-2d58b6f091e6" ] .

Center_Hall:VAV-33.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b1b654c0-0f50-59af-9c22-af8e594f104e" ] .

Center_Hall:VAV-33.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "43622d51-1263-59ea-809e-fa2aa474278c" ] .

Center_Hall:VAV-33.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7a1e1508-14fd-5fc7-988a-f07fffb6dd5a" ] .

Center_Hall:VAV-33.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e8cbcfce-fd87-5ac4-93b7-d17b757da331" ] .

Center_Hall:VAV-33.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1e13177e-6c9b-577d-8b00-783d5ec2a3d5" ] .

Center_Hall:VAV-33.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1b4c317b-fc85-5abe-b9db-026d9f9d218a" ] .

Center_Hall:VAV-33.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0adcef79-4ed4-5607-95d1-5b9a76439c42" ] .

Center_Hall:VAV-33.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d8037288-5a4d-5a1e-9ae2-d39b8f38a9d4" ] .

Center_Hall:VAV-33.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0b492891-b97c-5b57-a5cc-f0e40acedf06" ] .

Center_Hall:VAV-33.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f52c7f1d-9565-57bb-ad22-042a3505324c" ] .

Center_Hall:VAV-33.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-3 .

Center_Hall:VAV-34.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "07d05cfe-4eb0-5464-92cc-456f41cb6a5e" ] .

Center_Hall:VAV-34.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "99998ae8-96c0-5ae5-92d4-180ac1511f8d" ] .

Center_Hall:VAV-34.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9d1e64e9-208a-5bec-9cf5-9f78a0ea3ae3" ] .

Center_Hall:VAV-34.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "90619d54-f6bd-5da4-99e6-a98a5febc1ad" ] .

Center_Hall:VAV-34.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "915c3d91-8bca-503f-a967-e835b0106526" ] .

Center_Hall:VAV-34.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "398ed055-2602-5dba-9caf-8105aa59a9e8" ] .

Center_Hall:VAV-34.HTG-C a brick:Heating_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f12ca174-005b-5bbe-94cc-769089adb81d" ] .

Center_Hall:VAV-34.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "18f340d2-5e92-5b38-8c7d-c8f3ee28ed40" ] .

Center_Hall:VAV-34.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "325e9cb3-17d7-55c1-9bc6-17b594edb206" ] .

Center_Hall:VAV-34.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d349039f-5cab-5677-ade1-6cff9a8c4067" ] .

Center_Hall:VAV-34.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "be9c7ffd-f218-537b-aa3d-21d67b1ac9b4" ] .

Center_Hall:VAV-34.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d240e852-00a0-52f7-be18-51ee6b3358f6" ] .

Center_Hall:VAV-34.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e73a2d12-fc5b-5ad9-94c9-aa3e87a1508e" ] .

Center_Hall:VAV-34.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "45e47834-335f-5a52-ab05-a0d25bb627f5" ] .

Center_Hall:VAV-34.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "64845cd3-3019-50af-96cd-d11affd91d5a" ] .

Center_Hall:VAV-34.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "28fd0ee4-17ad-578b-99ac-be48d1691778" ] .

Center_Hall:VAV-34.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "586a481b-7ac9-5032-b7fc-2177d2781038" ] .

Center_Hall:VAV-34.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-3 .

Center_Hall:VAV-35.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b7674e36-2b1a-511b-90ca-20b76f7265a7" ] .

Center_Hall:VAV-35.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a12185b8-db6f-5833-8ce6-23b48e944918" ] .

Center_Hall:VAV-35.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4b404b63-ee0d-5f11-a33f-a776371d70ae" ] .

Center_Hall:VAV-35.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d5392e82-45d3-587f-b6db-98bdb389b427" ] .

Center_Hall:VAV-35.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4c5e7f15-618d-551d-a531-b009950eba67" ] .

Center_Hall:VAV-35.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dbd9deb8-abb4-5996-95de-89fd84897471" ] .

Center_Hall:VAV-35.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "cf65e90e-5874-5b6f-abc7-4e5d99ea3e28" ] .

Center_Hall:VAV-35.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8e4e3494-0187-5fdb-9b04-990be34fdf8a" ] .

Center_Hall:VAV-35.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f7f1a255-8927-5e17-9260-f847380ae401" ] .

Center_Hall:VAV-35.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3d9bff0f-bef4-596c-bb2d-b8b3cc67e138" ] .

Center_Hall:VAV-35.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "83bdf01a-5187-5251-b1a6-1d44a89f57ff" ] .

Center_Hall:VAV-35.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f6901079-40fc-5828-9f92-42d623fcfc3e" ] .

Center_Hall:VAV-35.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4d8eea37-0285-5fed-bbe7-dfeb2d89c69f" ] .

Center_Hall:VAV-35.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bc3d4fbb-5563-5a29-80e1-37715da7ba14" ] .

Center_Hall:VAV-35.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8c0ceae8-dbce-5486-8b8d-6a7562c61627" ] .

Center_Hall:VAV-35.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d5fd111b-3258-5088-9a07-2c30be3405af" ] .

Center_Hall:VAV-35.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e65a7dca-44fe-5211-9177-cce6518a389d" ] .

Center_Hall:VAV-35.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-3 .

Center_Hall:VAV-36.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d49ee38b-de8d-579e-aa6f-ce0ede73c41f" ] .

Center_Hall:VAV-36.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "004a78af-2032-5f44-b264-a339fca2b9c4" ] .

Center_Hall:VAV-36.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f335d757-522a-57fd-a667-18183d67ade3" ] .

Center_Hall:VAV-36.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f4760d74-93f9-5f7b-8dae-06fc493d40d4" ] .

Center_Hall:VAV-36.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d048830e-6c30-55f3-b268-e78c55458f65" ] .

Center_Hall:VAV-36.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "46685926-1694-59d0-89c1-c4ced79c82e8" ] .

Center_Hall:VAV-36.HTG-C a brick:Heating_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c5147519-5643-5db5-ae95-c6a982525428" ] .

Center_Hall:VAV-36.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "67f82101-75f6-5485-867c-d91d9e9867c9" ] .

Center_Hall:VAV-36.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "76627a72-2be8-513c-bfd4-8b576068f305" ] .

Center_Hall:VAV-36.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "df10e208-2186-565f-addf-faa7b69da091" ] .

Center_Hall:VAV-36.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "63a92c2e-f2f0-5a51-ac8f-ebb958bca8a9" ] .

Center_Hall:VAV-36.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9face865-b1d0-5a84-9e20-682b2c76155b" ] .

Center_Hall:VAV-36.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8d4a7818-a00c-5206-9390-55270860b858" ] .

Center_Hall:VAV-36.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "202274c1-6366-5416-8adb-866e4f48e8cc" ] .

Center_Hall:VAV-36.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5daec15d-d121-5c70-8a8f-5fb44e0d1fba" ] .

Center_Hall:VAV-36.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "142e1103-2a5b-5dab-862f-1ae21c91eb75" ] .

Center_Hall:VAV-36.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fe1fc540-7fed-5719-9f57-cb3bfe8eecb6" ] .

Center_Hall:VAV-36.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-3 .

Center_Hall:VAV-37.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "159cac2d-7521-555b-ac97-d14cc74a1fdf" ] .

Center_Hall:VAV-37.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c6dd1fab-a1ca-5a39-8e64-ca871359639e" ] .

Center_Hall:VAV-37.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "22a7d658-b8c8-5516-a526-707c58d7f266" ] .

Center_Hall:VAV-37.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d6c92c2b-1e25-5fec-82ad-42cad0fff804" ] .

Center_Hall:VAV-37.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b72e5ba4-09ba-574b-b82d-503120c3ef8a" ] .

Center_Hall:VAV-37.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "31bcf269-df49-532f-b921-639e0a7455fa" ] .

Center_Hall:VAV-37.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b47a8673-4cc2-5c98-a709-8de2d06dca98" ] .

Center_Hall:VAV-37.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3a548605-3c05-59ec-9802-3f34aff31daf" ] .

Center_Hall:VAV-37.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e16a8c10-8463-5b1c-a66a-f5a22075a336" ] .

Center_Hall:VAV-37.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "67636bdd-0e9e-5ceb-8c3b-9be66abe3bec" ] .

Center_Hall:VAV-37.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "459e7bf6-a7e7-55f8-8f7f-ae0acbc30fcc" ] .

Center_Hall:VAV-37.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6f0cee7c-e515-52f9-ad19-48ff825c0f77" ] .

Center_Hall:VAV-37.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "57fcb167-be78-56b8-8922-5055ee324ba7" ] .

Center_Hall:VAV-37.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b2763e72-5e92-5ad4-a349-696b7d352d9a" ] .

Center_Hall:VAV-37.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6cbbd19c-8a97-5acd-a823-af61faf22ea3" ] .

Center_Hall:VAV-37.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "eb2099b3-587e-54c4-b86b-6e08c1279763" ] .

Center_Hall:VAV-37.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-3 .

Center_Hall:VAV-38.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0dd16639-9b3d-591f-9aa5-8edc77994815" ] .

Center_Hall:VAV-38.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c7271658-9945-59c8-a667-a819309c275a" ] .

Center_Hall:VAV-38.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a5a5a31e-5a18-56d7-b441-5888f25f1c2e" ] .

Center_Hall:VAV-38.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4b00cf3e-897e-56be-bd56-05bb9b16bcdd" ] .

Center_Hall:VAV-38.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "05a4d75d-65e1-57ad-bc21-035e6e764045" ] .

Center_Hall:VAV-38.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d62257cb-8c8f-5bb3-8693-0267b6e62e12" ] .

Center_Hall:VAV-38.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e6b9bd15-8008-518b-9759-d6e9d5e5b08a" ] .

Center_Hall:VAV-38.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fc7d231c-7a7b-55af-be61-b569388c4527" ] .

Center_Hall:VAV-38.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "62d822d4-7116-5a80-80dd-0c930169c68f" ] .

Center_Hall:VAV-38.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4879e0a0-9423-52c5-9da3-3a7dd5d6a2fc" ] .

Center_Hall:VAV-38.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b160cafb-3185-5662-83f9-b5ae67e8c866" ] .

Center_Hall:VAV-38.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "16e58f8c-99cb-5c9f-b52a-3a617a1d2116" ] .

Center_Hall:VAV-38.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "04f735af-75c4-59d3-8dcc-78402b0d9945" ] .

Center_Hall:VAV-38.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e6ffddfd-c164-5173-a1a9-9ee87e062e9f" ] .

Center_Hall:VAV-38.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4884aa5f-7f38-5bb0-9b73-5a8bde09d4fc" ] .

Center_Hall:VAV-38.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "41864d24-6916-5990-a6ad-1277a6bbd000" ] .

Center_Hall:VAV-38.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "cf2dc76a-d580-58e3-b78d-80be3c9a5cd8" ] .

Center_Hall:VAV-38.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-3 .

Center_Hall:VAV-39.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dbd0a219-f58f-591d-a1a1-c12d8096d9bb" ] .

Center_Hall:VAV-39.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "284740ae-5fb6-548d-a85e-f8bb531d1ab1" ] .

Center_Hall:VAV-39.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a5591bb7-d27e-5cf3-92fb-c23a92b32371" ] .

Center_Hall:VAV-39.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5501bc39-ab02-520c-8b9a-9bb8ee22072a" ] .

Center_Hall:VAV-39.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "48320ad6-ae01-53ab-91ff-014607ac8e0a" ] .

Center_Hall:VAV-39.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5e7b1cab-17f8-551d-8bb8-24e9fd090834" ] .

Center_Hall:VAV-39.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9962c736-46d8-5081-927e-9445ca22e4d6" ] .

Center_Hall:VAV-39.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0f1971d9-6db6-50c9-9a34-4cc8e5e3b823" ] .

Center_Hall:VAV-39.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b90c11e6-ebac-56ca-b40e-a79453f0681b" ] .

Center_Hall:VAV-39.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c9d325e5-c658-5eac-8e3e-4becb6da92b2" ] .

Center_Hall:VAV-39.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e4951369-da7e-568a-90c4-53769c8787db" ] .

Center_Hall:VAV-39.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ca4a39b5-21ee-5dad-869f-49ebe8bf01e6" ] .

Center_Hall:VAV-39.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "73eb39c3-3ed8-5718-82d3-e61157fc201c" ] .

Center_Hall:VAV-39.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e6ff20ac-e160-59b1-adfc-e7529c390e12" ] .

Center_Hall:VAV-39.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "69865b44-baed-58b6-8607-caec55784bdf" ] .

Center_Hall:VAV-39.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "da6e5f7b-a991-5aa2-83d1-6864a284a02b" ] .

Center_Hall:VAV-39.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-3 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7413e98a-9efb-572e-8795-a38f089d65df" ] .

Center_Hall:VAV-39.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-3 .

Center_Hall:VAV-4.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8ba1f561-35a4-58f1-ab78-7cec41bcfc68" ] .

Center_Hall:VAV-4.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c16c9d3f-8d52-588f-8643-4594486e0a3a" ] .

Center_Hall:VAV-4.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d69e1a3f-a057-5cbc-bac0-ec426b89bb8c" ] .

Center_Hall:VAV-4.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5638adf1-c39e-5a49-a698-22c25bf678cc" ] .

Center_Hall:VAV-4.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3f568e3d-59ba-53d5-b10b-5bb461785d7c" ] .

Center_Hall:VAV-4.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "cdfb661c-d78c-5a46-987b-1a4f4ac29471" ] .

Center_Hall:VAV-4.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "64cdf578-fdff-5854-8752-6a0a39032f8a" ] .

Center_Hall:VAV-4.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6a934c3c-2774-5bad-b2ad-602a0e4994db" ] .

Center_Hall:VAV-4.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "345c249a-f72c-5d34-8e5f-b81a322a87dd" ] .

Center_Hall:VAV-4.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c4887f20-6941-5a8d-aa2b-41e23cf402c7" ] .

Center_Hall:VAV-4.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d85cf7ec-1e8a-5810-ad93-cc6cbefd5865" ] .

Center_Hall:VAV-4.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "771e48ae-c98d-52d1-a872-f748ee590c99" ] .

Center_Hall:VAV-4.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b406278e-d9b7-5f8b-8424-d8b4fcabe5cc" ] .

Center_Hall:VAV-4.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6f108aff-b113-55d0-b50f-28155f6ee425" ] .

Center_Hall:VAV-4.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "14c9ffce-0ab8-5556-8f7c-49fc39d9ed69" ] .

Center_Hall:VAV-4.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "60b12ca9-eae6-5d92-8ea9-89103e16bae7" ] .

Center_Hall:VAV-4.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ce33e32f-39cf-58cb-8e01-f9f05a8016a6" ] .

Center_Hall:VAV-4.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-4 .

Center_Hall:VAV-40.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6ca361c1-69a5-5a7e-b250-f9b8f2340103" ] .

Center_Hall:VAV-40.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f62ebade-9b00-586e-9632-28e3cc614109" ] .

Center_Hall:VAV-40.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "62362d1a-527a-571e-9c22-e40743bb6df0" ] .

Center_Hall:VAV-40.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b75f19fa-cfb5-5206-a391-aa4cc073697d" ] .

Center_Hall:VAV-40.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "659b2a96-b81d-593a-a74f-2502b91670f1" ] .

Center_Hall:VAV-40.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0e5ecec7-f9b1-53af-9083-5c81aef6e0e4" ] .

Center_Hall:VAV-40.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e66fa118-1a09-5a3d-89f4-49b5ddaa5da8" ] .

Center_Hall:VAV-40.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7a40117f-edfe-5983-b385-23ef2d058cb1" ] .

Center_Hall:VAV-40.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6272f854-33c0-5f54-ae5f-7b9989eec298" ] .

Center_Hall:VAV-40.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f41713e6-6560-526a-b586-3be2cc9ccac7" ] .

Center_Hall:VAV-40.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0d45f17a-64f9-56f0-903e-c4f68bca9934" ] .

Center_Hall:VAV-40.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f5ba2948-f1ff-5be7-a346-6e1deb0829c4" ] .

Center_Hall:VAV-40.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5b687a4e-273d-52f8-b35a-aaef1a17d158" ] .

Center_Hall:VAV-40.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b0f5ff39-c647-5014-af47-3eb6260fb2ca" ] .

Center_Hall:VAV-40.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "877e2646-e302-51cb-8430-4877ad53ffec" ] .

Center_Hall:VAV-40.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2088dd58-7b73-5de3-a460-a2d6f1ad282f" ] .

Center_Hall:VAV-40.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3f6a127d-1b72-5a63-a1d0-1283b4ea44e4" ] .

Center_Hall:VAV-40.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-4 .

Center_Hall:VAV-41.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b7c7e2e7-d12c-580f-b3db-0f7f338ba4d9" ] .

Center_Hall:VAV-41.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a9e3d378-f23a-576e-9c36-8882790d5454" ] .

Center_Hall:VAV-41.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "05c03020-7ff9-5783-b14b-f2df0312ad75" ] .

Center_Hall:VAV-41.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a2c90faf-80bb-5c2e-bf08-633457529ea0" ] .

Center_Hall:VAV-41.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "91f39dc7-166a-5a33-8f05-d7351e9fe9c3" ] .

Center_Hall:VAV-41.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1d111836-3f9e-59ec-8d99-33276c788cb7" ] .

Center_Hall:VAV-41.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "622e4f60-74f7-5113-ae91-4205827e66f1" ] .

Center_Hall:VAV-41.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0439b6cd-7c53-5a21-be9d-12fb8a701618" ] .

Center_Hall:VAV-41.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9490ea67-1460-5d46-824f-3c2db89c4468" ] .

Center_Hall:VAV-41.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0ea7e213-b87d-5244-a7fd-2856f7af1373" ] .

Center_Hall:VAV-41.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a005333f-1826-5811-87a4-697893aa06e3" ] .

Center_Hall:VAV-41.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "50b01425-1ff7-5b22-9466-04447d9329bb" ] .

Center_Hall:VAV-41.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "abfd7351-8c35-5c15-89c8-fee59c9d00c4" ] .

Center_Hall:VAV-41.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "091af761-d1f7-5a41-b53c-38573be1fc98" ] .

Center_Hall:VAV-41.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "667c87e3-5e71-50a8-ae0a-e8b630e3c38d" ] .

Center_Hall:VAV-41.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "99d4a569-b8ef-5ec9-bb7e-7c1cd9cac156" ] .

Center_Hall:VAV-41.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f310319b-d50f-5372-aeb5-0965f41c8d31" ] .

Center_Hall:VAV-41.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-4 .

Center_Hall:VAV-42.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "83dbfaf0-ad65-5018-92d5-9eb585090be9" ] .

Center_Hall:VAV-42.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1ecf2e73-e49f-5719-bf60-8c5329883228" ] .

Center_Hall:VAV-42.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "90e71367-a01f-560c-b7e6-01d211f555cc" ] .

Center_Hall:VAV-42.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a035eb38-2bad-5043-8b9d-2270f6fccfc2" ] .

Center_Hall:VAV-42.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b84ebe76-fc72-56d3-94b1-30b1c583b4dd" ] .

Center_Hall:VAV-42.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8145c1ce-bea6-53f1-b3fe-0cd36f4d348e" ] .

Center_Hall:VAV-42.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "affb6efd-81ed-5597-bd53-5b0169a8eedf" ] .

Center_Hall:VAV-42.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "50e4270f-d856-5f3e-b67b-762695ca2ac0" ] .

Center_Hall:VAV-42.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "37c6cc56-5921-5e84-9394-c8c671c5840e" ] .

Center_Hall:VAV-42.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "80627818-bfa1-5e9f-b8c9-e22354d434c3" ] .

Center_Hall:VAV-42.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ffcbdeea-157c-5c4f-8217-ba9e1131ae58" ] .

Center_Hall:VAV-42.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "33e83a6e-fff8-5dee-978f-edb8ad80a522" ] .

Center_Hall:VAV-42.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "56c103a6-c6fb-58b0-8899-65d70e128dd6" ] .

Center_Hall:VAV-42.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "cef9f29e-d5e0-5cc3-b91c-36c2c32b128f" ] .

Center_Hall:VAV-42.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6de08767-efb0-59fb-b61e-c2733d67f05e" ] .

Center_Hall:VAV-42.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "73cdeac6-de18-50ca-ba23-85059f4e6a13" ] .

Center_Hall:VAV-42.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-4 .

Center_Hall:VAV-43.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1f65f96c-fbf8-54a8-95bb-ef55b925c0e0" ] .

Center_Hall:VAV-43.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f900d2fc-93fe-5704-8ef0-61410d979907" ] .

Center_Hall:VAV-43.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "31fb07cb-1490-5a08-993c-43e6002c5c5b" ] .

Center_Hall:VAV-43.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d47af33b-2262-5f67-8c0b-0dc9cf9ddcac" ] .

Center_Hall:VAV-43.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7f817d34-f860-59fa-b89a-b10a17e97bf0" ] .

Center_Hall:VAV-43.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "89027811-23a1-5bd3-bd00-84ceef034887" ] .

Center_Hall:VAV-43.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "934863d1-731d-5426-9f90-5832163e3637" ] .

Center_Hall:VAV-43.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "12409012-44c7-58c5-9f25-0b470ed8c932" ] .

Center_Hall:VAV-43.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b7a14f76-3bfa-5a12-ad87-9a3bf05068b6" ] .

Center_Hall:VAV-43.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7d79d99a-48e6-5d76-9a41-d60b75877c40" ] .

Center_Hall:VAV-43.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d9f161e0-de79-5183-b3f2-ad5cc2a3dc9a" ] .

Center_Hall:VAV-43.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e3c629ad-23af-5516-90e4-4ac64f56ff5d" ] .

Center_Hall:VAV-43.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7df08001-50bc-5a78-b40c-bcc68bdc3e08" ] .

Center_Hall:VAV-43.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "777a37f3-03e1-5649-91e5-bc72dc78319a" ] .

Center_Hall:VAV-43.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "febf6e1f-7ea0-5642-adb0-67349d92eafb" ] .

Center_Hall:VAV-43.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "401f8989-99f6-5387-ac79-e2cab5c103bb" ] .

Center_Hall:VAV-43.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ee71273b-45b4-5838-93dd-696423fd0363" ] .

Center_Hall:VAV-43.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-4 .

Center_Hall:VAV-44.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "80a3d74b-9e2b-5e39-be68-fce412361fe5" ] .

Center_Hall:VAV-44.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f0a0e01d-4a00-5208-9993-b6bec4bac3ca" ] .

Center_Hall:VAV-44.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bc77a895-dbe7-598d-b879-33ce2973b8a4" ] .

Center_Hall:VAV-44.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "76de92f1-1554-519d-bdc1-09428244403b" ] .

Center_Hall:VAV-44.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1486718a-476d-50ca-a4e0-3e1022c5f903" ] .

Center_Hall:VAV-44.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8bb0c5ca-d4b2-5278-8d40-731b2b89099b" ] .

Center_Hall:VAV-44.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5f3e7f59-3c4b-5121-9da3-c735529088ed" ] .

Center_Hall:VAV-44.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8aaa6981-4489-5c46-b627-30b3d3af2c8f" ] .

Center_Hall:VAV-44.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "43d835fd-51ba-5aaa-bd11-55493de3c66b" ] .

Center_Hall:VAV-44.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "053a15d5-bf37-5af3-94f1-347c18ce2eb0" ] .

Center_Hall:VAV-44.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8084dce8-0def-5017-ad4a-9f54270bf3f7" ] .

Center_Hall:VAV-44.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ea8d7a37-2817-5532-a8ac-9d0c51118cd1" ] .

Center_Hall:VAV-44.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "47912bea-4885-540b-8f6e-d1cc126ef2b5" ] .

Center_Hall:VAV-44.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ef7a74ba-5522-5b42-aba7-e6a14e6eaa5a" ] .

Center_Hall:VAV-44.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ff6f77cc-f641-5014-9c6b-976ca4fb9bf0" ] .

Center_Hall:VAV-44.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bace4787-c632-593c-b4c3-8e5301c15d4b" ] .

Center_Hall:VAV-44.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dbf7b257-2a2c-5531-b655-d800bc48ac41" ] .

Center_Hall:VAV-44.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-4 .

Center_Hall:VAV-45.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3214a114-300a-56cd-88c7-f9d5fa87b29e" ] .

Center_Hall:VAV-45.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ba42ae57-ca04-5756-93df-a8d6780bc4c9" ] .

Center_Hall:VAV-45.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7cd59170-b0e6-5470-9c14-30ee672da150" ] .

Center_Hall:VAV-45.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fabfe1a1-e259-55e9-88e7-0e52fc230202" ] .

Center_Hall:VAV-45.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f50435a7-bd02-5483-b14a-8124582d8844" ] .

Center_Hall:VAV-45.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b464373c-74b2-58d2-ba66-03a8ebc840aa" ] .

Center_Hall:VAV-45.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "71096509-07c8-547c-965c-ae3dea86dd63" ] .

Center_Hall:VAV-45.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b5c33f05-8177-5fd7-9961-2ae4da8fa208" ] .

Center_Hall:VAV-45.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bc5c8e10-f820-5b49-ab8a-6be3eb7d4191" ] .

Center_Hall:VAV-45.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4ee6d5f9-be2b-5eac-89bb-e06083408bb6" ] .

Center_Hall:VAV-45.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7f6d5357-4ac4-5734-b19b-2f21cdccce60" ] .

Center_Hall:VAV-45.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "59254e4f-d5bf-5f44-8d01-ca71d0a16e7e" ] .

Center_Hall:VAV-45.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "22a54574-347f-578a-9432-6f98be97f825" ] .

Center_Hall:VAV-45.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "08d39039-db47-5634-a723-5c965dd5d783" ] .

Center_Hall:VAV-45.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "64e98220-83f2-58d1-be72-b19575d5e6de" ] .

Center_Hall:VAV-45.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d73f93ac-5e9c-51bc-9ba6-439ed149c6cf" ] .

Center_Hall:VAV-45.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "94e4e396-4611-52d3-8bfa-3e6995726f61" ] .

Center_Hall:VAV-45.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-4 .

Center_Hall:VAV-46.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8b759bc4-7fb8-5fae-aec7-3d3b604c6aaa" ] .

Center_Hall:VAV-46.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f28f45ae-9a33-545d-9a3c-1718b62b07e8" ] .

Center_Hall:VAV-46.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1412c60a-e451-5bff-9b37-bdba2b50aa30" ] .

Center_Hall:VAV-46.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "354df86c-9fbe-5142-a591-c06a8a5b9e8b" ] .

Center_Hall:VAV-46.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8079dbcc-174a-5268-b84f-9b5c3ecffc68" ] .

Center_Hall:VAV-46.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "092005ec-c33f-57c8-a6e3-4ed94bada6d8" ] .

Center_Hall:VAV-46.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9fdec481-465c-51af-a5e5-f3e4c4f9a012" ] .

Center_Hall:VAV-46.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0fc0ac8e-e7e7-5b89-bf70-22b2d66466c8" ] .

Center_Hall:VAV-46.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "65b8228a-58ae-568d-930d-dc32449fbc41" ] .

Center_Hall:VAV-46.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "323577a9-8a4e-5b32-82ce-99e470ff897b" ] .

Center_Hall:VAV-46.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "653e246a-0b56-59eb-92a0-34fc69a7b722" ] .

Center_Hall:VAV-46.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "db83ae95-e909-576c-9fd5-450490a7f55f" ] .

Center_Hall:VAV-46.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "397596b5-0fee-542a-a2e7-8c1328234334" ] .

Center_Hall:VAV-46.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "531a7b79-4975-5664-bc15-81414ddf06f1" ] .

Center_Hall:VAV-46.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "440a19d5-2a32-54f1-8290-ed39d5d0f2d3" ] .

Center_Hall:VAV-46.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d59315b4-14f3-5af7-82f3-a9deda1c536a" ] .

Center_Hall:VAV-46.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c16c4eb2-d5b8-51d5-8075-b85863bb634d" ] .

Center_Hall:VAV-46.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-4 .

Center_Hall:VAV-47.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "65755f29-74e5-5056-b5c1-3a576c89b978" ] .

Center_Hall:VAV-47.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "54c2becc-3454-51ce-aea9-03378586a9a5" ] .

Center_Hall:VAV-47.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0cc33eff-b547-5c68-b919-d1e252432f99" ] .

Center_Hall:VAV-47.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "811c1fbe-8ba6-510c-bc63-6f77df5a5867" ] .

Center_Hall:VAV-47.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9ef3ec16-a936-525b-a4c3-6f52f211a315" ] .

Center_Hall:VAV-47.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "734673e2-8962-593a-b9f3-89a52b7a2fb8" ] .

Center_Hall:VAV-47.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4d895127-44af-54b2-aefd-3ff6c278579e" ] .

Center_Hall:VAV-47.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "567608d7-7de9-5efb-8328-0029ff89d716" ] .

Center_Hall:VAV-47.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3ed7795b-1a3d-5680-b96a-bd8fb69c9ba5" ] .

Center_Hall:VAV-47.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a49ac305-1492-5ac0-b671-ed8228fee122" ] .

Center_Hall:VAV-47.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e5283913-d592-55ef-b0a0-1a6aa92d0330" ] .

Center_Hall:VAV-47.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "70c0e6c7-bb3e-538a-b74f-fd1b740dff73" ] .

Center_Hall:VAV-47.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8df4659b-6721-564c-b729-6ed6e2d0ec62" ] .

Center_Hall:VAV-47.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6af8915b-d873-5d45-8f4b-598387084322" ] .

Center_Hall:VAV-47.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f26ce65d-e926-527b-83ef-4fe613f1b68f" ] .

Center_Hall:VAV-47.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "53c2041e-d23c-5de9-8c5c-1973fc7c6499" ] .

Center_Hall:VAV-47.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-4 .

Center_Hall:VAV-48.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6e4c17e4-81eb-5189-80e5-4f56a62cd1d6" ] .

Center_Hall:VAV-48.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f87ddf52-cd4a-53c7-bbbc-5c2ad0c7f83a" ] .

Center_Hall:VAV-48.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c06aa4f5-5590-5ac5-ae01-4c5f805dfb54" ] .

Center_Hall:VAV-48.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "36949065-f68d-59ce-8966-67ad71fa80b4" ] .

Center_Hall:VAV-48.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e21d2152-db7c-5745-abe1-34a3a8d48dad" ] .

Center_Hall:VAV-48.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "45a9870e-3831-5998-9854-a97de6ea025e" ] .

Center_Hall:VAV-48.HTG-C a brick:Heating_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "409a73fa-f122-533f-b437-f3f762ae7591" ] .

Center_Hall:VAV-48.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "08666da1-a5f9-596d-9785-3b706ca50964" ] .

Center_Hall:VAV-48.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "66f4d86e-c9cf-55ff-b8c5-8b4881397aad" ] .

Center_Hall:VAV-48.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "16816ade-8d12-531a-b83e-84b9e6253140" ] .

Center_Hall:VAV-48.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "01f9614b-391e-5897-b561-1042d81f2e7d" ] .

Center_Hall:VAV-48.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a8fdb0a1-87e7-56f6-a92d-dcc657cd366e" ] .

Center_Hall:VAV-48.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2c4a8948-8b30-5016-b164-22cab3698203" ] .

Center_Hall:VAV-48.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "559899bc-1ab8-5ab3-bceb-eda54ce4ccc7" ] .

Center_Hall:VAV-48.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4b40a973-acb9-5a1c-a9c2-e9847c47fd87" ] .

Center_Hall:VAV-48.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "315976f0-9e78-5e35-823a-8606fc786aad" ] .

Center_Hall:VAV-48.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "84efc43a-cc46-5e0c-8d55-c6b581d26b76" ] .

Center_Hall:VAV-48.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-4 .

Center_Hall:VAV-49.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5fd883fc-f67b-5678-8315-5e4e9fc0a91b" ] .

Center_Hall:VAV-49.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "36aec627-d91f-521c-9f19-a6ea1a5f5f58" ] .

Center_Hall:VAV-49.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c9fed381-14e6-5a05-9347-9eabdcbe983b" ] .

Center_Hall:VAV-49.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "643f0833-800a-55a3-a41b-20fc54488fda" ] .

Center_Hall:VAV-49.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "374811e9-c05d-5db4-ad12-c3b44e44b974" ] .

Center_Hall:VAV-49.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9de289b7-d2a8-5186-bc76-22ea133ec676" ] .

Center_Hall:VAV-49.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b32c3e45-b459-5833-9ef5-0c42570c3746" ] .

Center_Hall:VAV-49.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1fc7083b-5d26-5ff5-b080-ca6a04405fce" ] .

Center_Hall:VAV-49.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bd233944-fa6d-50b9-bf0d-f8e19dfcaab3" ] .

Center_Hall:VAV-49.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b8709e78-2560-5e3a-9cd4-ce8f8ccbdb1e" ] .

Center_Hall:VAV-49.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "71906935-f484-5737-ab2c-4586baa42889" ] .

Center_Hall:VAV-49.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "92454834-4ff5-5934-9d92-8224264f8e9e" ] .

Center_Hall:VAV-49.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "244a4412-d822-5479-9de1-6eae973bd537" ] .

Center_Hall:VAV-49.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8970a79d-12fe-54ad-8342-1ee93f65b8a7" ] .

Center_Hall:VAV-49.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e58cca50-5c8a-5657-9450-0ffc00119dde" ] .

Center_Hall:VAV-49.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d3002f70-ca0d-5385-9e91-da9b60ee7bd5" ] .

Center_Hall:VAV-49.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-4 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f1f1e19d-85fd-508d-ae1f-7172a63b533d" ] .

Center_Hall:VAV-49.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-4 .

Center_Hall:VAV-5.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "71153119-6b4f-5caf-bc4f-270e10fec800" ] .

Center_Hall:VAV-5.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "850fe0be-7f8d-5329-9af5-43f62addf91d" ] .

Center_Hall:VAV-5.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "61ac6002-b673-5b88-b640-068243898218" ] .

Center_Hall:VAV-5.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "42805661-6d41-5223-908a-2ae29edd6682" ] .

Center_Hall:VAV-5.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "355a84cc-140e-5d77-86fa-ebc9adadabce" ] .

Center_Hall:VAV-5.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3d5f441f-0583-5df3-a1c8-52ad22207582" ] .

Center_Hall:VAV-5.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "39255c55-852b-55fd-a9b2-8c5693dcb3fa" ] .

Center_Hall:VAV-5.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "677bfa56-a7e9-5e4d-be0b-c4cfc2321892" ] .

Center_Hall:VAV-5.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d23d4d64-c177-5a69-b3c7-97afbfd5c040" ] .

Center_Hall:VAV-5.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "21bb1de4-8134-56a3-9e07-9ac0026f96c8" ] .

Center_Hall:VAV-5.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "aada7eec-8588-52ea-ae7d-21c5430f8d96" ] .

Center_Hall:VAV-5.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "51af65b4-a3a8-59db-b1cb-316b5cade0f3" ] .

Center_Hall:VAV-5.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7d03ff91-be2f-5d8d-8024-f7108fb36bca" ] .

Center_Hall:VAV-5.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e2754e96-8126-552e-80cd-27a54768e83d" ] .

Center_Hall:VAV-5.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2d7c3533-d973-5bab-9c27-e376ef01d394" ] .

Center_Hall:VAV-5.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bb83e36c-c410-5511-91f6-b11614e7abac" ] .

Center_Hall:VAV-5.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ae312f23-554b-57ab-a300-a4da8ef56539" ] .

Center_Hall:VAV-5.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-5 .

Center_Hall:VAV-50.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ecc224e4-498e-5355-9084-4bee49498a4e" ] .

Center_Hall:VAV-50.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "33f370bd-95d5-595b-8dbd-206969a8cba7" ] .

Center_Hall:VAV-50.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a80618d6-5d8f-5ae3-ae93-83ef2a1c0e00" ] .

Center_Hall:VAV-50.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "624f6b23-6530-5ce6-a2e3-46eb39655336" ] .

Center_Hall:VAV-50.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e56b97b1-42a4-5de0-8a60-5b63760a65cb" ] .

Center_Hall:VAV-50.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "adba766a-ef40-5379-b947-2548d5ce1c05" ] .

Center_Hall:VAV-50.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b78f94e8-04fd-5019-8cef-f36d80137f82" ] .

Center_Hall:VAV-50.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "90dca266-bb98-589f-86d8-1afe6665f749" ] .

Center_Hall:VAV-50.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c322ff2d-ea8e-50f9-b2f1-7f6bb9ae48b9" ] .

Center_Hall:VAV-50.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0a203315-2cf4-5b63-9b99-e7657563d23f" ] .

Center_Hall:VAV-50.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "869a7cc1-cbe0-559e-99d7-d612eb395090" ] .

Center_Hall:VAV-50.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3bb0c431-cf99-5ddf-814a-4a83adf5d3ba" ] .

Center_Hall:VAV-50.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e8fa01da-3c9e-592c-8ea7-f1320b37fd2a" ] .

Center_Hall:VAV-50.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ca155d89-8dcd-554a-b1a4-fc6305ac8f57" ] .

Center_Hall:VAV-50.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "950e4849-0673-5890-b6e5-1cbd29879864" ] .

Center_Hall:VAV-50.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "33e042fa-caeb-5023-ac43-2827708ed6bc" ] .

Center_Hall:VAV-50.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7a900ddb-e077-5119-88a5-823708b914d0" ] .

Center_Hall:VAV-50.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-5 .

Center_Hall:VAV-51.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "70547c13-d2cc-501c-823c-d7859e4289cf" ] .

Center_Hall:VAV-51.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "cb266568-4138-59db-a354-962b94d6e38a" ] .

Center_Hall:VAV-51.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fe65bb06-6735-544d-880d-6d5722412072" ] .

Center_Hall:VAV-51.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "51900ce0-96e7-57f5-8af2-ec6521167de1" ] .

Center_Hall:VAV-51.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "800519aa-c1f1-5c58-a24d-0ad0d43de556" ] .

Center_Hall:VAV-51.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e45e0c1a-a8fe-5669-bf8b-c45d78c4650a" ] .

Center_Hall:VAV-51.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "abf60e78-8051-59ac-bbbf-57f9be3f4705" ] .

Center_Hall:VAV-51.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "132d0169-9d75-51ce-8cef-28a663601496" ] .

Center_Hall:VAV-51.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "766d285f-deab-58f0-95b9-09b37254994f" ] .

Center_Hall:VAV-51.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4852bf7e-82b5-5be1-973b-95c0ddb2a5b6" ] .

Center_Hall:VAV-51.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "80d5e4e1-2487-5089-b54a-3bba462ada39" ] .

Center_Hall:VAV-51.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1daaa552-a492-58eb-b060-6f4814d486a9" ] .

Center_Hall:VAV-51.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b5f16071-42bc-52e3-a603-f13eba5236f6" ] .

Center_Hall:VAV-51.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a90156cd-64ed-575a-aa07-314bc837a4a9" ] .

Center_Hall:VAV-51.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4dc9b74d-92ef-5892-b1a5-564c86df35a3" ] .

Center_Hall:VAV-51.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "569337b0-f21e-5997-8093-a24bf4f0a5b8" ] .

Center_Hall:VAV-51.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fdabe723-58de-5f9f-b2a5-03fa43c991ff" ] .

Center_Hall:VAV-51.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-5 .

Center_Hall:VAV-52.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bfd88dd3-5af2-5dc0-8866-e97bef632ce1" ] .

Center_Hall:VAV-52.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "29f829db-5adf-554b-9565-6572483141e3" ] .

Center_Hall:VAV-52.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "531bc33f-80be-5a90-bc84-3d23b55a5a31" ] .

Center_Hall:VAV-52.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e58bdc83-6491-5e67-aa11-256bac12a3db" ] .

Center_Hall:VAV-52.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2c2138d2-5a43-5c5a-9ba4-4cce964e53b8" ] .

Center_Hall:VAV-52.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d14bbcde-4593-5898-b9aa-68857b70c667" ] .

Center_Hall:VAV-52.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "409736e7-4d6a-5c12-8733-11433c1bc566" ] .

Center_Hall:VAV-52.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9ef18d9b-416d-558c-9142-6e5c6c188e5f" ] .

Center_Hall:VAV-52.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5ac32fde-3619-5c34-ba94-56b5c76c450c" ] .

Center_Hall:VAV-52.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "47402b84-bb92-5d24-b281-70151fe736c8" ] .

Center_Hall:VAV-52.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8e2f1902-e08b-5b5b-9f7c-495e44bca7b2" ] .

Center_Hall:VAV-52.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b916d066-ed3a-55b9-a898-fd7efe556121" ] .

Center_Hall:VAV-52.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4610d957-9ca0-5058-ac0e-1b38a6227a24" ] .

Center_Hall:VAV-52.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dfd3e7d4-7724-57b3-9847-73db44482be5" ] .

Center_Hall:VAV-52.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "03b623b2-9a19-55b2-8064-d613a783f6e1" ] .

Center_Hall:VAV-52.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "44e29fd2-bf4d-59d2-9dce-cd291e58ab88" ] .

Center_Hall:VAV-52.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "43cac3d9-f66b-5b83-b70e-0d6b7d319f70" ] .

Center_Hall:VAV-52.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-5 .

Center_Hall:VAV-53.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "96994473-9939-55ad-a47a-29066ae067ed" ] .

Center_Hall:VAV-53.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "de4a59fc-20b4-53fd-ae3f-d6b9be923213" ] .

Center_Hall:VAV-53.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a0dd405e-bac3-5f52-9b4e-21ed3e4e638c" ] .

Center_Hall:VAV-53.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "421e5b6e-a173-58bc-b19d-0aa3633e1b72" ] .

Center_Hall:VAV-53.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ba1fcf85-80ec-5e2e-8e1a-318adbdd10a9" ] .

Center_Hall:VAV-53.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "28b38a02-2ad9-5425-9acd-52ea9b45ea5a" ] .

Center_Hall:VAV-53.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "28e5e0f5-1030-522d-b525-38ae0627f15b" ] .

Center_Hall:VAV-53.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d23d6f04-748f-5710-9785-0f3b1c391e68" ] .

Center_Hall:VAV-53.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d12fdd0d-3667-585f-a925-fce236f32e40" ] .

Center_Hall:VAV-53.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6574d77a-8e61-5887-bb26-b8e10ef9bb98" ] .

Center_Hall:VAV-53.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c33dc997-6da0-5fb4-bbf5-21cd04d046df" ] .

Center_Hall:VAV-53.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3be5c3b2-ae7c-5d56-86e8-95d3f01daca0" ] .

Center_Hall:VAV-53.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "def29890-65ad-5df2-bf6d-b940b546df9d" ] .

Center_Hall:VAV-53.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bb605705-9508-5eca-9079-6b5c302c0fbe" ] .

Center_Hall:VAV-53.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f996a66e-d897-51cb-bd6f-1b61309679f8" ] .

Center_Hall:VAV-53.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fae1469f-202c-52e6-a005-794ec8a47577" ] .

Center_Hall:VAV-53.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-5 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "98f844d0-543a-5c00-8512-2d1e15dc2b67" ] .

Center_Hall:VAV-53.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-5 .

Center_Hall:VAV-6.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "341b49b4-2f60-5db4-99ff-69f5b7a45073" ] .

Center_Hall:VAV-6.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7309a390-6f05-5c70-88b6-f37faff19010" ] .

Center_Hall:VAV-6.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "fa416fb0-dfc4-5aa4-9f11-77b76b9dfb05" ] .

Center_Hall:VAV-6.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b79c9d2c-bf2a-52c2-b6ae-1e2aea3e4fff" ] .

Center_Hall:VAV-6.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4dd2d6b5-d8ad-5bcf-bb38-7aaa62654b3a" ] .

Center_Hall:VAV-6.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5f1cc14d-2455-5d11-9b21-087f926fda09" ] .

Center_Hall:VAV-6.HTG-C a brick:Heating_Command ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "21c5200c-91a8-55ea-bbb6-a5ae7c43d212" ] .

Center_Hall:VAV-6.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "18d86191-3cc1-5bc8-ba48-a36a632701c1" ] .

Center_Hall:VAV-6.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5c6c55dd-72e2-5fd1-97a8-65350c625b86" ] .

Center_Hall:VAV-6.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "939b480c-16ca-5d52-8a50-fb48d5ccbbed" ] .

Center_Hall:VAV-6.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6c29de51-3183-559d-963c-f21ff89796a1" ] .

Center_Hall:VAV-6.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "68ef9064-dacb-52e9-a14e-8f1eb3aa1c47" ] .

Center_Hall:VAV-6.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9cdf62f5-b899-5af7-85e3-94c066cb87cd" ] .

Center_Hall:VAV-6.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6a1e153e-6667-55a4-abe3-35c7f98b19dc" ] .

Center_Hall:VAV-6.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "01a317cc-dc1b-53fa-91ff-c663f35f2a5e" ] .

Center_Hall:VAV-6.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "2548ce77-c148-524c-8ef7-4b757078cf1c" ] .

Center_Hall:VAV-6.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-6 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "384e0d9e-b1e5-5809-a73f-0a5c485ba5e0" ] .

Center_Hall:VAV-6.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-6 .

Center_Hall:VAV-7.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ce3e550c-73fb-5c33-ba03-df82bb316f22" ] .

Center_Hall:VAV-7.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a04a8d2d-5447-5df1-be40-d225db3dc819" ] .

Center_Hall:VAV-7.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "838f37f8-1322-550d-8d21-e4ebe6fa0aaa" ] .

Center_Hall:VAV-7.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7bd0dc54-252e-5894-a6cf-4393c4f6e48f" ] .

Center_Hall:VAV-7.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d5efbe20-6995-56e3-9c29-7af679bb76a1" ] .

Center_Hall:VAV-7.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b06db1dd-7e20-5636-88f3-0b2d6ceead1d" ] .

Center_Hall:VAV-7.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "890d7643-02ef-59bc-abe3-2dd82d5c399b" ] .

Center_Hall:VAV-7.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "de3bc84c-79f8-5d66-aefa-f6c25c391e11" ] .

Center_Hall:VAV-7.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8635aaed-0380-51f7-85b6-23a00b1a8f08" ] .

Center_Hall:VAV-7.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c490be2c-4917-5d7c-be90-42e0c8152d3b" ] .

Center_Hall:VAV-7.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "dee3f71d-8c25-5748-b50f-573311622d22" ] .

Center_Hall:VAV-7.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "c2f83783-bd34-5597-aebc-1d18cce43e87" ] .

Center_Hall:VAV-7.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d2db3865-0794-5a01-bcb0-fb32bfc17745" ] .

Center_Hall:VAV-7.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e08d002a-3212-5c0f-a9c2-b9045809611a" ] .

Center_Hall:VAV-7.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "390b66c6-a0df-5481-8c4e-47fdbe2172d7" ] .

Center_Hall:VAV-7.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b0799565-9253-5932-9862-d3b6b8f6b226" ] .

Center_Hall:VAV-7.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-7 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3f67bbd9-3bc4-59d4-ac73-5d1ac7d82acb" ] .

Center_Hall:VAV-7.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-7 .

Center_Hall:VAV-8.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4cb19a55-dd12-54be-8906-568b52c3878b" ] .

Center_Hall:VAV-8.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5b2cfe20-aabe-50fa-a9d3-bebf49640e97" ] .

Center_Hall:VAV-8.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0b49aa29-c552-5e16-ba73-1b3db5544037" ] .

Center_Hall:VAV-8.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3bd6a92b-52bc-5b0a-b6d9-8f547ad6bac8" ] .

Center_Hall:VAV-8.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "490ffd61-ef6a-546b-b925-03e90d18792e" ] .

Center_Hall:VAV-8.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b27bffe2-7d77-5dc9-b21a-aa832a6039fa" ] .

Center_Hall:VAV-8.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d231c774-3b53-53c7-88ff-8b2b82611d11" ] .

Center_Hall:VAV-8.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "10ca302b-e190-5aa6-b891-31fbe84c9571" ] .

Center_Hall:VAV-8.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9640ec86-1390-5b78-9980-d1a0f9d88871" ] .

Center_Hall:VAV-8.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6ba8dfaa-a37b-5b06-b1f0-e9e70faa7df3" ] .

Center_Hall:VAV-8.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "36599f62-07f7-51e4-a64a-a1c3e1ffab10" ] .

Center_Hall:VAV-8.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e9f58444-b301-5432-8815-bdea3e4498c0" ] .

Center_Hall:VAV-8.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "1568947f-a1ae-5af5-8c3e-f3d143e41437" ] .

Center_Hall:VAV-8.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "62eece44-4f4d-56ae-a338-302bdf2deb8c" ] .

Center_Hall:VAV-8.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5c00107e-a045-578a-a43e-6d010707ad5a" ] .

Center_Hall:VAV-8.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8c8fcb75-83bd-5573-87df-7df4a619d490" ] .

Center_Hall:VAV-8.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "b8afcc3f-7f58-5c6f-8ff9-01dab42b831a" ] .

Center_Hall:VAV-8.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-8 .

Center_Hall:VAV-80.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "af4a2d43-76e3-5b69-b744-1896952f5554" ] .

Center_Hall:VAV-80.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4440f62b-c9dd-5226-b590-6b2393fc44c3" ] .

Center_Hall:VAV-80.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ffaf3a3e-c1c5-5f83-911d-2f6650b0469d" ] .

Center_Hall:VAV-80.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bd18fd75-8963-5d7e-acda-b1500024430b" ] .

Center_Hall:VAV-80.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "641eedb6-0629-53d5-a5bd-14a4ad92363a" ] .

Center_Hall:VAV-80.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "a5c85a46-392a-59b3-bd35-fcdd8ae877cf" ] .

Center_Hall:VAV-80.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "89f3099c-2e35-539b-a07e-2d6a9b81ea32" ] .

Center_Hall:VAV-80.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4b6d1991-3689-5238-8e4e-49b1740e6194" ] .

Center_Hall:VAV-80.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7271bc3f-4d05-5f13-8cb0-0ce27b1c3cad" ] .

Center_Hall:VAV-80.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "538dc1a5-14e1-502a-8105-a178af7aa1b9" ] .

Center_Hall:VAV-80.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8c62a40b-fa36-514a-8389-4513a948b174" ] .

Center_Hall:VAV-80.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "791c0123-29ec-5eff-9033-41b20eb2dde4" ] .

Center_Hall:VAV-80.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "69b4539d-c606-5d90-a9a5-4c8a21a5788f" ] .

Center_Hall:VAV-80.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "033acaa3-fd2c-5ba4-8fb8-71c3f230d81c" ] .

Center_Hall:VAV-80.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4448e20a-0bc5-5d5b-8256-5d7e754e8308" ] .

Center_Hall:VAV-80.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "29222111-a76f-59d6-b9cd-4a936733415e" ] .

Center_Hall:VAV-80.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7c32a009-5c84-50dd-a527-9ccc6b0d8b41" ] .

Center_Hall:VAV-80.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-8 .

Center_Hall:VAV-81.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ae40e42d-3ee4-5ad9-b1ff-f8e64ef47e7a" ] .

Center_Hall:VAV-81.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e92f7f76-2fc5-51fc-af00-3634e5e71de3" ] .

Center_Hall:VAV-81.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bc206041-63f1-5690-9b9b-9763a8a26873" ] .

Center_Hall:VAV-81.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "0cf46702-a5e8-55c3-8cbc-0e03eccbc53b" ] .

Center_Hall:VAV-81.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "d6114b1d-9e16-5d70-b19f-15769753c9cb" ] .

Center_Hall:VAV-81.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3234fe27-e05a-5bf4-91fd-8066e01e87ce" ] .

Center_Hall:VAV-81.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5cb13819-fb80-5dee-af9c-f9094560fd54" ] .

Center_Hall:VAV-81.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "f43a3aee-fa88-51f7-95c2-a8a85ac5f14a" ] .

Center_Hall:VAV-81.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "7d99ca2f-f800-5762-ae5c-7b03d1862ec9" ] .

Center_Hall:VAV-81.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "6443395e-ad26-5d2d-8b00-796e33338ae3" ] .

Center_Hall:VAV-81.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5e026b75-4eb9-52ed-9453-5b01c0a8668d" ] .

Center_Hall:VAV-81.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3d788f28-4e7b-5521-9b48-cfeeb9023b95" ] .

Center_Hall:VAV-81.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "901193dd-9af4-5d07-977c-879feeaa5b6e" ] .

Center_Hall:VAV-81.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-8 .

Center_Hall:VAV-81.ZN-WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-8 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "ef3bba1f-f677-5f5d-aecc-ea465188921b" ] .

Center_Hall:VAV-9.CLG-O a brick:Cooling_Command ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "99ea2c91-0503-5cc0-a5cb-8303f3563eb4" ] .

Center_Hall:VAV-9.CLGOCC-SP a brick:Occupied_Cooling_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "94852472-3ee2-56af-bd03-b9da9905106e" ] .

Center_Hall:VAV-9.DA-T a brick:Discharge_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "9dec2dff-b8ed-5cda-8ca7-28b47c72a45c" ] .

Center_Hall:VAV-9.DPR-O a brick:Damper_Command ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "44631e62-c7a7-554b-b5fb-f2384bbea45d" ] .

Center_Hall:VAV-9.EFFCLG-SP a brick:Effective_Air_Temperature_Cooling_Setpoint ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "19b123d4-53ee-53b9-a30c-14e9b57eb039" ] .

Center_Hall:VAV-9.EFFHTG-SP a brick:Effective_Air_Temperature_Heating_Setpoint ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "3d4c3fb7-89cc-5801-a209-ef1a45c776d8" ] .

Center_Hall:VAV-9.HTG-O a brick:Heating_Enable_Command ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "4b9f5e70-710f-5ce2-90f7-af9e489f032c" ] .

Center_Hall:VAV-9.HTGOCC-SP a brick:Occupied_Heating_Temperature_Setpoint ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8eb8e83a-df46-5a47-9cf8-c978266e43d1" ] .

Center_Hall:VAV-9.OCC-MODE a brick:Occupancy_Status ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8664802a-97d8-5b1b-a103-f15360d5b217" ] .

Center_Hall:VAV-9.OCC-SCHEDULE a brick:Occupancy_Command ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "5e89bc8f-f116-5f4d-96b0-626cba90d654" ] .

Center_Hall:VAV-9.SA-F a brick:Supply_Air_Flow_Sensor ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "55d8a46a-5207-5292-bf91-59b78e3bd8d1" ] .

Center_Hall:VAV-9.SAFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "87a57c0b-b3ec-54ef-b5bb-b3a7daa60b85" ] .

Center_Hall:VAV-9.WC-ADJ a brick:Warm_Cool_Adjust_Sensor ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "e2fca062-3c75-51bd-9534-f79a6ede5c74" ] .

Center_Hall:VAV-9.ZN-CO2 a brick:CO2_Sensor ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "cd062918-8af7-5534-80be-42396e270036" ] .

Center_Hall:VAV-9.ZN-H a brick:Humidity_Sensor ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "85bba8b0-c215-5478-8603-5613f89562f5" ] .

Center_Hall:VAV-9.ZN-OCC-S a brick:Occupancy_Sensor ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "8fd4fa04-3cfe-503c-926e-a7919bde1197" ] .

Center_Hall:VAV-9.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    brick:isPointOf Center_Hall:VAV-9 ;
    ref:hasExternalReference [ a ref:MetasysReference ;
            ref:hostedAt "172.21.59.228" ;
            ref:metasysID "bb6f2014-ae5a-5ceb-a358-d2737190f6c6" ] .

Center_Hall:VAV-9.ZN-TOCC a brick:Point ;
    brick:isPointOf Center_Hall:VAV-9 .

Center_Hall:101 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:105 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:115 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:119 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:201 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:202 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:203 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:204 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:205 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:206 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:207 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:208 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:212 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:217 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:218 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:220 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:222 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:223 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:302 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:303 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:304 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:305 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:306 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:310 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:311 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:312 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:313 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:314 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:315 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:316 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:317 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:318 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:319 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:320 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:321 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:322 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:324 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:325 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:326 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:327 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:328 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:329 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:330 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:331 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:332 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:333 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:338 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:339 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:344 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:346 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:348 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:349 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:350 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:351 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:354 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:356 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:357 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:359 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:360 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:361 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:363 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:364 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:365 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:366 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:368 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:369 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:370 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:371 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:372 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:373 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:374 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:375 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:376 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:377 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:378 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:379 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:VAV-10 a brick:VAV ;
    brick:feeds Center_Hall:207 .

Center_Hall:VAV-11 a brick:VAV ;
    brick:feeds Center_Hall:208 .

Center_Hall:VAV-12 a brick:VAV ;
    brick:feeds Center_Hall:212 .

Center_Hall:VAV-13 a brick:VAV ;
    brick:feeds Center_Hall:214 .

Center_Hall:VAV-14 a brick:VAV ;
    brick:feeds Center_Hall:216 .

Center_Hall:VAV-15 a brick:VAV ;
    brick:feeds Center_Hall:217 .

Center_Hall:VAV-16 a brick:VAV ;
    brick:feeds Center_Hall:218 .

Center_Hall:VAV-17 a brick:VAV ;
    brick:feeds Center_Hall:220 .

Center_Hall:VAV-18 a brick:VAV ;
    brick:feeds Center_Hall:223 .

Center_Hall:VAV-19 a brick:VAV ;
    brick:feeds Center_Hall:222 .

Center_Hall:VAV-20 a brick:VAV ;
    brick:feeds Center_Hall:224 .

Center_Hall:VAV-21 a brick:VAV ;
    brick:feeds Center_Hall:301,
        Center_Hall:302,
        Center_Hall:313 .

Center_Hall:VAV-22 a brick:VAV ;
    brick:feeds Center_Hall:303,
        Center_Hall:304,
        Center_Hall:305 .

Center_Hall:VAV-23 a brick:VAV ;
    brick:feeds Center_Hall:301 .

Center_Hall:VAV-24 a brick:VAV ;
    brick:feeds Center_Hall:306 .

Center_Hall:VAV-25 a brick:VAV ;
    brick:feeds Center_Hall:310,
        Center_Hall:311,
        Center_Hall:312 .

Center_Hall:VAV-26 a brick:VAV ;
    brick:feeds Center_Hall:314,
        Center_Hall:315 .

Center_Hall:VAV-27 a brick:VAV ;
    brick:feeds Center_Hall:316,
        Center_Hall:329 .

Center_Hall:VAV-28 a brick:VAV ;
    brick:feeds Center_Hall:317,
        Center_Hall:318,
        Center_Hall:319 .

Center_Hall:VAV-29 a brick:VAV ;
    brick:feeds Center_Hall:320,
        Center_Hall:321,
        Center_Hall:322 .

Center_Hall:VAV-30 a brick:VAV ;
    brick:feeds Center_Hall:324,
        Center_Hall:325 .

Center_Hall:VAV-31 a brick:VAV ;
    brick:feeds Center_Hall:332 .

Center_Hall:VAV-32 a brick:VAV ;
    brick:feeds Center_Hall:330,
        Center_Hall:331,
        Center_Hall:333 .

Center_Hall:VAV-33 a brick:VAV ;
    brick:feeds Center_Hall:338 .

Center_Hall:VAV-34 a brick:VAV ;
    brick:feeds Center_Hall:339 .

Center_Hall:VAV-35 a brick:VAV ;
    brick:feeds Center_Hall:326,
        Center_Hall:327 .

Center_Hall:VAV-36 a brick:VAV ;
    brick:feeds Center_Hall:328 .

Center_Hall:VAV-37 a brick:VAV ;
    brick:feeds Center_Hall:342 .

Center_Hall:VAV-38 a brick:VAV ;
    brick:feeds Center_Hall:344,
        Center_Hall:346 .

Center_Hall:VAV-39 a brick:VAV ;
    brick:feeds Center_Hall:343 .

Center_Hall:VAV-40 a brick:VAV ;
    brick:feeds Center_Hall:348 .

Center_Hall:VAV-41 a brick:VAV ;
    brick:feeds Center_Hall:349,
        Center_Hall:350 .

Center_Hall:VAV-42 a brick:VAV ;
    brick:feeds Center_Hall:351 .

Center_Hall:VAV-43 a brick:VAV ;
    brick:feeds Center_Hall:356,
        Center_Hall:379 .

Center_Hall:VAV-44 a brick:VAV ;
    brick:feeds Center_Hall:354 .

Center_Hall:VAV-45 a brick:VAV ;
    brick:feeds Center_Hall:357,
        Center_Hall:359,
        Center_Hall:363 .

Center_Hall:VAV-46 a brick:VAV ;
    brick:feeds Center_Hall:360,
        Center_Hall:378 .

Center_Hall:VAV-47 a brick:VAV ;
    brick:feeds Center_Hall:361 .

Center_Hall:VAV-48 a brick:VAV ;
    brick:feeds Center_Hall:364,
        Center_Hall:365,
        Center_Hall:366 .

Center_Hall:VAV-49 a brick:VAV ;
    brick:feeds Center_Hall:369,
        Center_Hall:370 .

Center_Hall:VAV-50 a brick:VAV ;
    brick:feeds Center_Hall:371 .

Center_Hall:VAV-51 a brick:VAV ;
    brick:feeds Center_Hall:372,
        Center_Hall:373,
        Center_Hall:374,
        Center_Hall:375 .

Center_Hall:VAV-52 a brick:VAV ;
    brick:feeds Center_Hall:368 .

Center_Hall:VAV-53 a brick:VAV ;
    brick:feeds Center_Hall:376,
        Center_Hall:377 .

Center_Hall:VAV-80 a brick:VAV ;
    brick:feeds Center_Hall:214A .

Center_Hall:VAV-81 a brick:VAV ;
    brick:feeds Center_Hall:216A .

Center_Hall:109 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:113 a brick:Room ;
    brick:isPartOf Center_Hall:First_Floor .

Center_Hall:214 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:214A a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:216 a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:216A a brick:Room ;
    brick:isPartOf Center_Hall:Second_Floor .

Center_Hall:301 a brick:Room ;
    brick:isPartOf Center_Hall:Third_Floor .

Center_Hall:Basement a brick:Floor ;
    brick:isPartOf Center_Hall:Center_Hall .

Center_Hall:VAV-6 a brick:VAV ;
    brick:feeds Center_Hall:202 .

Center_Hall:VAV-7 a brick:VAV ;
    brick:feeds Center_Hall:205 .

Center_Hall:VAV-9 a brick:VAV ;
    brick:feeds Center_Hall:201 .

Center_Hall:AH-6 a brick:AHU ;
    brick:feeds Center_Hall:101 .

Center_Hall:AH-3 a brick:AHU ;
    brick:feeds Center_Hall:VAV-15,
        Center_Hall:VAV-16,
        Center_Hall:VAV-17,
        Center_Hall:VAV-18,
        Center_Hall:VAV-19,
        Center_Hall:VAV-20,
        Center_Hall:VAV-38,
        Center_Hall:VAV-39,
        Center_Hall:VAV-40,
        Center_Hall:VAV-41,
        Center_Hall:VAV-42,
        Center_Hall:VAV-43,
        Center_Hall:VAV-44,
        Center_Hall:VAV-45,
        Center_Hall:VAV-46,
        Center_Hall:VAV-47,
        Center_Hall:VAV-48,
        Center_Hall:VAV-49,
        Center_Hall:VAV-50,
        Center_Hall:VAV-51,
        Center_Hall:VAV-52,
        Center_Hall:VAV-53 .

Center_Hall:AH-5 a brick:AHU ;
    brick:feeds Center_Hall:VAV-1,
        Center_Hall:VAV-12,
        Center_Hall:VAV-26,
        Center_Hall:VAV-27,
        Center_Hall:VAV-28,
        Center_Hall:VAV-29,
        Center_Hall:VAV-30,
        Center_Hall:VAV-31,
        Center_Hall:VAV-32,
        Center_Hall:VAV-33,
        Center_Hall:VAV-34,
        Center_Hall:VAV-35,
        Center_Hall:VAV-36,
        Center_Hall:VAV-37 .

Center_Hall:AH-4 a brick:AHU ;
    brick:feeds Center_Hall:109,
        Center_Hall:113,
        Center_Hall:214,
        Center_Hall:214A,
        Center_Hall:216,
        Center_Hall:216A,
        Center_Hall:VAV-13,
        Center_Hall:VAV-14,
        Center_Hall:VAV-2,
        Center_Hall:VAV-3,
        Center_Hall:VAV-80,
        Center_Hall:VAV-81 .

Center_Hall:AH-1 a brick:AHU ;
    brick:feeds Center_Hall:119 .

Center_Hall:VAV-8 a brick:VAV ;
    brick:feeds Center_Hall:206 .

Center_Hall:AH-2 a brick:AHU ;
    brick:feeds Center_Hall:115 .

Center_Hall:AH-7 a brick:AHU ;
    brick:feeds Center_Hall:VAV-10,
        Center_Hall:VAV-11,
        Center_Hall:VAV-21,
        Center_Hall:VAV-22,
        Center_Hall:VAV-23,
        Center_Hall:VAV-24,
        Center_Hall:VAV-25,
        Center_Hall:VAV-4,
        Center_Hall:VAV-5,
        Center_Hall:VAV-6,
        Center_Hall:VAV-7,
        Center_Hall:VAV-8,
        Center_Hall:VAV-9 .

Center_Hall:First_Floor a brick:Floor ;
    brick:isPartOf Center_Hall:Center_Hall .

Center_Hall:VAV-5 a brick:VAV ;
    brick:feeds Center_Hall:204 .

Center_Hall:Second_Floor a brick:Floor ;
    brick:isPartOf Center_Hall:Center_Hall .

Center_Hall:Third_Floor a brick:Floor ;
    brick:isPartOf Center_Hall:Center_Hall .

Center_Hall:VAV-3 a brick:VAV ;
    brick:feeds Center_Hall:113 .

Center_Hall:VAV-4 a brick:VAV ;
    brick:feeds Center_Hall:203 .

Center_Hall:VAV-1 a brick:VAV ;
    brick:feeds Center_Hall:105 .

Center_Hall:VAV-2 a brick:VAV ;
    brick:feeds Center_Hall:109 .
